{
  "metadata": {
    "source_file": "v17 EnerC、EnerC+、EnerX_0.25P.pdf",
    "document_title": "Modbus TCP/IP Communication Protocol for CATL Energy Storage Container Products (EnerC, EnerC+, EnerX_0.25P)",
    "version": "V17",
    "issue": "05",
    "date": "2025-07-11",
    "extraction_note": "This JSON was extracted from the PDF tables. Most register rows are structured; some appendix rows include raw_columns for manual verification because merged cells in the PDF can shift text across columns."
  },
  "sections": {
    "bmu_register_address": [
      {
        "page": 13,
        "bmu_no": "MBMU",
        "register_address": "0x0000-0x03ff",
        "byte_quantity": "2048",
        "variable_description": "MBMU data field",
        "comment": "addresses SBMU1 occupies 1024",
        "suggested_time": "1s",
        "raw_columns": [
          "MBMU",
          "0x0000-0x03ff",
          "2048",
          "MBMU data field",
          "addresses SBMU1 occupies 1024",
          "1s"
        ]
      },
      {
        "page": 13,
        "bmu_no": "SBMU01",
        "register_address": "0x0400-0x07ff",
        "byte_quantity": "2048",
        "variable_description": "SBMU1 data field",
        "comment": "addresses SBMU2 occupies 1024",
        "suggested_time": "2s",
        "raw_columns": [
          "SBMU01",
          "0x0400~0x07ff",
          "2048",
          "SBMU1 data field",
          "addresses SBMU2 occupies 1024",
          "2s"
        ]
      },
      {
        "page": 13,
        "bmu_no": "SBMU02",
        "register_address": "0x0800-0x0bff",
        "byte_quantity": "2048",
        "variable_description": "SBMU2 data field",
        "comment": "addresses",
        "suggested_time": "2s",
        "raw_columns": [
          "SBMU02",
          "0x0800~0x0bff",
          "2048",
          "SBMU2 data field",
          "addresses",
          "2s"
        ]
      },
      {
        "page": 13,
        "bmu_no": "SBMUn",
        "register_address": "0x(400*n)",
        "byte_quantity": "2048",
        "variable_description": "SBMUn data field",
        "comment": "SBMUn occupies 1024",
        "suggested_time": "2s",
        "raw_columns": [
          "SBMUn",
          "0x(400*n)",
          "2048",
          "SBMUn data field",
          "SBMUn occupies 1024",
          "2s"
        ]
      },
      {
        "page": 13,
        "bmu_no": "SBMUn",
        "register_address": "0x(400*n)-0x(400*n)+0x03ff",
        "byte_quantity": "2048",
        "variable_description": "SBMUn data field",
        "comment": "SBMUn occupies 1024 addresses",
        "suggested_time": "2s",
        "raw_columns": []
      }
    ],
    "ems_control_messages": [
      {
        "page": 13,
        "register_address": "0x0380",
        "byte_quantity": "2",
        "description": "EMS heartbeat",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "（0-255）, updated every 1s Command of EMS to control BMS relay",
        "access": "R/W",
        "raw_columns": [
          "0x0380",
          "2",
          "EMS heartbeat",
          "1",
          "0",
          "0-255",
          "（0-255）, updated every 1s Command of EMS to control BMS relay"
        ]
      },
      {
        "page": 13,
        "register_address": "0x0381",
        "byte_quantity": "2",
        "description": "EMS cmd Battery system Aux power",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "(0: Initial) 1: Stay status 2: Power on cmd 3: Power off cmd EMS to BMS Battery system Aux power supply state",
        "access": "R/W",
        "raw_columns": [
          "0x0381",
          "2",
          "EMS cmd Battery system Aux power",
          "1",
          "0",
          "0-3",
          "(0: Initial) 1: Stay status 2: Power on cmd 3: Power off cmd EMS to BMS Battery system Aux power supply state"
        ]
      },
      {
        "page": 13,
        "register_address": "0x0382",
        "byte_quantity": "2",
        "description": "supply state",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Normal 1: Aux power lose",
        "access": "R/W",
        "raw_columns": [
          "0x0382",
          "2",
          "supply state",
          "1",
          "0",
          "0-1",
          "0: Normal 1: Aux power lose"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0383",
        "byte_quantity": "2",
        "description": "Reserve",
        "ratio_factor": "N/A",
        "offset": "N/A",
        "actual_span": "N/A 2000-2255",
        "comment": "Reserved signal",
        "access": "R/W",
        "raw_columns": [
          "0x0383",
          "2",
          "Reserve",
          "N/A",
          "N/A",
          "N/A 2000-2255",
          "Reserved signal"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0384",
        "byte_quantity": "2",
        "description": "EMS RTC year EMS RTC",
        "ratio_factor": "1",
        "offset": "2000",
        "actual_span": "year",
        "comment": "EMS time-year",
        "access": "R/W",
        "raw_columns": [
          "0x0384",
          "2",
          "EMS RTC year EMS RTC",
          "1",
          "2000",
          "year",
          "EMS time-year"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0385",
        "byte_quantity": "2",
        "description": "month",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-12 month",
        "comment": "EMS time-month",
        "access": "R/W",
        "raw_columns": [
          "0x0385",
          "2",
          "month",
          "1",
          "0",
          "0-12 month",
          "EMS time-month"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0386",
        "byte_quantity": "2",
        "description": "EMS RTC date",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-31 day",
        "comment": "EMS time-day",
        "access": "R/W",
        "raw_columns": [
          "0x0386",
          "2",
          "EMS RTC date",
          "1",
          "0",
          "0-31 day",
          "EMS time-day"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0387",
        "byte_quantity": "2",
        "description": "EMS RTC hour EMS RTC",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-24 hour",
        "comment": "EMS time-hour",
        "access": "R/W",
        "raw_columns": [
          "0x0387",
          "2",
          "EMS RTC hour EMS RTC",
          "1",
          "0",
          "0-24 hour",
          "EMS time-hour"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0388",
        "byte_quantity": "2",
        "description": "minute EMS RTC",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-60 minute",
        "comment": "EMS time-minute",
        "access": "R/W",
        "raw_columns": [
          "0x0388",
          "2",
          "minute EMS RTC",
          "1",
          "0",
          "0-60 minute",
          "EMS time-minute"
        ]
      },
      {
        "page": 14,
        "register_address": "0x0389",
        "byte_quantity": "2",
        "description": "second",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-60 second",
        "comment": "EMS time-second EMS RTC CMD 0: Reserved",
        "access": "R/W",
        "raw_columns": [
          "0x0389",
          "2",
          "second",
          "1",
          "0",
          "0-60 second",
          "EMS time-second EMS RTC CMD 0: Reserved"
        ]
      },
      {
        "page": 14,
        "register_address": "0x038a",
        "byte_quantity": "2",
        "description": "EMS RTC CMD EMS insulation",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "1: Write RTC 2: Read RTC 0: Reserved 1: Turn on BMS",
        "access": "R/W",
        "raw_columns": [
          "0x038a",
          "2",
          "EMS RTC CMD EMS insulation",
          "1",
          "0",
          "0-2",
          "1: Write RTC 2: Read RTC 0: Reserved 1: Turn on BMS"
        ]
      },
      {
        "page": 14,
        "register_address": "0x038b",
        "byte_quantity": "2",
        "description": "switch control cmd",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "insulation detection 2: Turn off BMS insulation detection Fault clear command",
        "access": "R/W",
        "raw_columns": [
          "0x038b",
          "2",
          "switch control cmd",
          "1",
          "0",
          "0-2",
          "insulation detection 2: Turn off BMS insulation detection Fault clear command"
        ]
      },
      {
        "page": 14,
        "register_address": "0x038c",
        "byte_quantity": "2",
        "description": "Fault Clear cmd",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Normal 1: Fault Clear cmd",
        "access": "R/W",
        "raw_columns": [
          "0x038c",
          "2",
          "Fault Clear cmd",
          "1",
          "0",
          "0-1",
          "0: Normal 1: Fault Clear cmd"
        ]
      },
      {
        "page": 14,
        "register_address": "0x038d",
        "byte_quantity": "2",
        "description": "command 1 for Rack 1-16 Rack (s) disable",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "Bit 1: Rack 2 …. Bit 15: Rack 16 0: Enable 1: Disable Bit 0: Rack 17",
        "access": "R/W",
        "raw_columns": [
          "0x038d",
          "2",
          "command 1 for Rack 1-16 Rack (s) disable",
          "1",
          "0",
          "0-65535",
          "Bit 1: Rack 2 …. Bit 15: Rack 16 0: Enable 1: Disable Bit 0: Rack 17"
        ]
      },
      {
        "page": 14,
        "register_address": "0x038e",
        "byte_quantity": "2",
        "description": "command 2 for Rack 17-32 Rack (s) disable",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "Bit 1: Rack 18 …. Bit 15: Rack 32 0: Enable",
        "access": "R/W",
        "raw_columns": [
          "0x038e",
          "2",
          "command 2 for Rack 17-32 Rack (s) disable",
          "1",
          "0",
          "0-65535",
          "Bit 1: Rack 18 …. Bit 15: Rack 32 0: Enable"
        ]
      },
      {
        "page": 14,
        "register_address": "0x038f",
        "byte_quantity": "2",
        "description": "command 3",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-65535",
        "comment": "1: Disable",
        "access": "R/W",
        "raw_columns": [
          "0x038f",
          "2",
          "command 3",
          "1",
          "0",
          "0-65535",
          "1: Disable"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0390",
        "byte_quantity": "2",
        "description": "Switch",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "charge 2: Enable step- charge 0: Normal 1：Reserve",
        "access": "R/W",
        "raw_columns": [
          "0x0390",
          "2",
          "Switch",
          "1",
          "0",
          "0-2",
          "charge 2: Enable step- charge 0: Normal 1：Reserve"
        ]
      },
      {
        "page": 15,
        "register_address": "0x0391",
        "byte_quantity": "2",
        "description": "Black-start The target SBMU for",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "2：Reserve 3: Black-start 65 \"SBMU1\" 66 \"SBMU2\" 67 \"SBMU3\" 68 \"SBMU4\" 69 \"SBMU5\"",
        "access": "R/W",
        "raw_columns": [
          "0x0391",
          "2",
          "Black-start The target SBMU for",
          "1",
          "0",
          "0-3",
          "2：Reserve 3: Black-start 65 \"SBMU1\" 66 \"SBMU2\" 67 \"SBMU3\" 68 \"SBMU4\" 69 \"SBMU5\""
        ]
      },
      {
        "page": 15,
        "register_address": "0x0392",
        "byte_quantity": "2",
        "description": "production date reading selected by PC",
        "ratio_factor": "1",
        "offset": "1",
        "actual_span": "0-225",
        "comment": "70 \"SBMU6\" 71 \"SBMU7\" 72 \"SBMU8\" …… 255 \"All SBMU\"",
        "access": "R/W",
        "raw_columns": [
          "0x0392",
          "2",
          "production date reading selected by PC",
          "1",
          "1",
          "0-225",
          "70 \"SBMU6\" 71 \"SBMU7\" 72 \"SBMU8\" …… 255 \"All SBMU\""
        ]
      }
    ],
    "mbmu_warning_messages": [
      {
        "page": 16,
        "register_address": "0x0000-0x000f",
        "data_quantity": "32",
        "description": "& fault SBMU System warning",
        "comment": "See appendix Ⅰ",
        "access": "R",
        "raw_columns": [
          "0x0000-0x000f",
          "32",
          "& fault SBMU System warning",
          "See appendix Ⅰ"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0010-0x001f",
        "data_quantity": "32",
        "description": "& fault MBMU",
        "comment": "See appendix Ⅱ",
        "access": "R",
        "raw_columns": [
          "0x0010-0x001f",
          "32",
          "& fault MBMU",
          "See appendix Ⅱ"
        ]
      }
    ],
    "mbmu_status_messages": [
      {
        "page": 16,
        "register_address": "0x0300",
        "byte_quantity": "2",
        "description": "BMS heartbeat",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-255",
        "comment": "0-255，updated every 1s BMS high voltage status 0: Power off ready",
        "access": "R",
        "raw_columns": [
          "0x0300",
          "2",
          "BMS heartbeat",
          "1",
          "0",
          "0-255",
          "0-255，updated every 1s BMS high voltage status 0: Power off ready"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0301",
        "byte_quantity": "2",
        "description": "BMS power on",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "1: Power on ready 2: Power on fault 3: Power off fault BMS system status 0: Initial status 1: Normal status 2: Full charge status",
        "access": "R",
        "raw_columns": [
          "0x0301",
          "2",
          "BMS power on",
          "1",
          "0",
          "0-3",
          "1: Power on ready 2: Power on fault 3: Power off fault BMS system status 0: Initial status 1: Normal status 2: Full charge status"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0302",
        "byte_quantity": "2",
        "description": "BMS status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-7",
        "comment": "3: Full discharge status 4: Warning status 5: Fault status 6: Reserved 7: Reserved Platform",
        "access": "R",
        "raw_columns": [
          "0x0302",
          "2",
          "BMS status",
          "1",
          "0",
          "0-7",
          "3: Full discharge status 4: Warning status 5: Fault status 6: Reserved 7: Reserved Platform"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0303",
        "byte_quantity": "2",
        "description": "Reserve Number of HV",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserved signal Number of HV",
        "access": "R",
        "raw_columns": [
          "0x0303",
          "2",
          "Reserve Number of HV",
          "NA",
          "NA",
          "NA",
          "Reserved signal Number of HV"
        ]
      },
      {
        "page": 16,
        "register_address": "0x0304",
        "byte_quantity": "2",
        "description": "connected Racks",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-32",
        "comment": "connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0304",
          "2",
          "connected Racks",
          "1",
          "0",
          "0-32",
          "connected Racks"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0305",
        "byte_quantity": "2",
        "description": "Number of Racks System Step-",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-32",
        "comment": "in a battery system 0: Disable 1: Enable",
        "access": "R",
        "raw_columns": [
          "0x0305",
          "2",
          "Number of Racks System Step-",
          "1",
          "0",
          "0-32",
          "in a battery system 0: Disable 1: Enable"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0306",
        "byte_quantity": "2",
        "description": "Charge Mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-3",
        "comment": "2: Invalid 3: Default Platform",
        "access": "R",
        "raw_columns": [
          "0x0306",
          "2",
          "Charge Mode",
          "1",
          "0",
          "0-3",
          "2: Invalid 3: Default Platform"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0307",
        "byte_quantity": "114",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserved signal Customer",
        "access": "R",
        "raw_columns": [
          "0x0307-0x33f",
          "114",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Reserved signal Customer"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0340",
        "byte_quantity": "128",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x0340-0x37f",
          "128",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Reserved signal"
        ]
      }
    ],
    "mbmu_summary_messages": [
      {
        "page": 17,
        "register_address": "0x0020",
        "byte_quantity": "2",
        "description": "System voltage",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~1500V - 2",
        "comment": "(positive relay outside) Charge/discharge current",
        "access": "R",
        "raw_columns": [
          "0x0020",
          "2",
          "System voltage",
          "0.1",
          "0",
          "0~1500V - 2",
          "(positive relay outside) Charge/discharge current"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0021",
        "byte_quantity": "2",
        "description": "System current",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "0000~2000 0A",
        "comment": "of Battery system Current SOC data of",
        "access": "R",
        "raw_columns": [
          "0x0021",
          "2",
          "System current",
          "1",
          "-20000",
          "0000~2000 0A",
          "of Battery system Current SOC data of"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0022",
        "byte_quantity": "2",
        "description": "SOC",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Battery system Current SOH data of",
        "access": "R",
        "raw_columns": [
          "0x0022",
          "2",
          "SOC",
          "0.1",
          "0",
          "0~100%",
          "Battery system Current SOH data of"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0023",
        "byte_quantity": "2",
        "description": "SOH",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Battery system Current maximum cell",
        "access": "R",
        "raw_columns": [
          "0x0023",
          "2",
          "SOH",
          "0.1",
          "0",
          "0~100%",
          "Battery system Current maximum cell"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0024",
        "byte_quantity": "2",
        "description": "Max cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "voltage of Battery system Current minimum cell",
        "access": "R",
        "raw_columns": [
          "0x0024",
          "2",
          "Max cell voltage",
          "1",
          "0",
          "0~5000mV",
          "voltage of Battery system Current minimum cell"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0025",
        "byte_quantity": "2",
        "description": "Min cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "voltage of Battery system Current average cell",
        "access": "R",
        "raw_columns": [
          "0x0025",
          "2",
          "Min cell voltage",
          "1",
          "0",
          "0~5000mV",
          "voltage of Battery system Current average cell"
        ]
      },
      {
        "page": 17,
        "register_address": "0x0026",
        "byte_quantity": "2",
        "description": "Avg. cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "voltage of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0026",
          "2",
          "Avg. cell voltage",
          "1",
          "0",
          "0~5000mV",
          "voltage of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0027",
        "byte_quantity": "2",
        "description": "temperature Min cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "temperature of Battery system Current minimum cell",
        "access": "R",
        "raw_columns": [
          "0x0027",
          "2",
          "temperature Min cell",
          "1",
          "-50",
          "-50~205℃",
          "temperature of Battery system Current minimum cell"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0028",
        "byte_quantity": "2",
        "description": "temperature Avg. cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "temperature of Battery system Current average cell",
        "access": "R",
        "raw_columns": [
          "0x0028",
          "2",
          "temperature Avg. cell",
          "1",
          "-50",
          "-50~205℃",
          "temperature of Battery system Current average cell"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0029",
        "byte_quantity": "2",
        "description": "temperature Max charge",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃ - 2",
        "comment": "temperature of Battery system Allowed maximum charge",
        "access": "R",
        "raw_columns": [
          "0x0029",
          "2",
          "temperature Max charge",
          "1",
          "-50",
          "-50~205℃ - 2",
          "temperature of Battery system Allowed maximum charge"
        ]
      },
      {
        "page": 18,
        "register_address": "0x002a",
        "byte_quantity": "2",
        "description": "current allowed Max discharge",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "0000~2000 0A - 2",
        "comment": "current of Battery system Allowed maximum",
        "access": "R",
        "raw_columns": [
          "0x002a",
          "2",
          "current allowed Max discharge",
          "1",
          "-20000",
          "0000~2000 0A - 2",
          "current of Battery system Allowed maximum"
        ]
      },
      {
        "page": 18,
        "register_address": "0x002b",
        "byte_quantity": "2",
        "description": "current allowed Max charge power",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "0000~2000 0A -20000 ~",
        "comment": "discharge current of Battery system Allowed maximum charge",
        "access": "R",
        "raw_columns": [
          "0x002b",
          "2",
          "current allowed Max charge power",
          "1",
          "-20000",
          "0000~2000 0A -20000 ~",
          "discharge current of Battery system Allowed maximum charge"
        ]
      },
      {
        "page": 18,
        "register_address": "0x002c",
        "byte_quantity": "2",
        "description": "allowed Max discharge",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "20000kW -20000 ~",
        "comment": "power of Battery system Allowed maximum",
        "access": "R",
        "raw_columns": [
          "0x002c",
          "2",
          "allowed Max discharge",
          "1",
          "-20000",
          "20000kW -20000 ~",
          "power of Battery system Allowed maximum"
        ]
      },
      {
        "page": 18,
        "register_address": "0x002d",
        "byte_quantity": "2",
        "description": "power allowed",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "20000kW -20000 ~",
        "comment": "discharge power of Battery system",
        "access": "R",
        "raw_columns": [
          "0x002d",
          "2",
          "power allowed",
          "1",
          "-20000",
          "20000kW -20000 ~",
          "discharge power of Battery system"
        ]
      },
      {
        "page": 18,
        "register_address": "0x002e",
        "byte_quantity": "2",
        "description": "System power",
        "ratio_factor": "1",
        "offset": "-20000",
        "actual_span": "20000kW",
        "comment": "System power Current charge SOE data",
        "access": "R",
        "raw_columns": [
          "0x002e",
          "2",
          "System power",
          "1",
          "-20000",
          "20000kW",
          "System power Current charge SOE data"
        ]
      },
      {
        "page": 18,
        "register_address": "0x002f",
        "byte_quantity": "2",
        "description": "Charge SOE",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0 ~ 100%",
        "comment": "of Battery system Current discharge SOE",
        "access": "R",
        "raw_columns": [
          "0x002f",
          "2",
          "Charge SOE",
          "0.1",
          "0",
          "0 ~ 100%",
          "of Battery system Current discharge SOE"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0030",
        "byte_quantity": "2",
        "description": "Discharge SOE System remained",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0 ~ 100% 0~65535kW",
        "comment": "data of Battery system System Charge",
        "access": "R",
        "raw_columns": [
          "0x0030",
          "2",
          "Discharge SOE System remained",
          "0.1",
          "0",
          "0 ~ 100% 0~65535kW",
          "data of Battery system System Charge"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0031",
        "byte_quantity": "2",
        "description": "charge energy System remained",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "h 0~65535kW",
        "comment": "remaining energy System Discharge",
        "access": "R",
        "raw_columns": [
          "0x0031",
          "2",
          "charge energy System remained",
          "1",
          "0",
          "h 0~65535kW",
          "remaining energy System Discharge"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0032",
        "byte_quantity": "2",
        "description": "discharge energy Max allowed",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "h 0 ~6553.5V (the fixed value is the",
        "comment": "remaining energy Current allowed",
        "access": "R",
        "raw_columns": [
          "0x0032",
          "2",
          "discharge energy Max allowed",
          "1",
          "0",
          "h 0 ~6553.5V (the fixed value is the",
          "remaining energy Current allowed"
        ]
      },
      {
        "page": 18,
        "register_address": "0x0033",
        "byte_quantity": "2",
        "description": "charge voltage",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "default set by the",
        "comment": "maximum charge voltage of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0033",
          "2",
          "charge voltage",
          "0.1",
          "0",
          "default set by the",
          "maximum charge voltage of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0035",
        "byte_quantity": "2",
        "description": "detection function Status Pos. insulation to",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-2",
        "comment": "1: enable 2: disable Positive insulation",
        "access": "R",
        "raw_columns": [
          "0x0035",
          "2",
          "detection function Status Pos. insulation to",
          "1",
          "0",
          "0-2",
          "1: enable 2: disable Positive insulation"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0036",
        "byte_quantity": "2",
        "description": "GND Neg. insulation to",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "65535KΩ",
        "comment": "resistance to ground of Battery system Negative insulation",
        "access": "R",
        "raw_columns": [
          "0x0036",
          "2",
          "GND Neg. insulation to",
          "1",
          "0",
          "65535KΩ",
          "resistance to ground of Battery system Negative insulation"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0037",
        "byte_quantity": "2",
        "description": "GND Ambient average",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "65535KΩ",
        "comment": "resistance to ground of Battery system Current ambient average",
        "access": "R",
        "raw_columns": [
          "0x0037",
          "2",
          "GND Ambient average",
          "1",
          "0",
          "65535KΩ",
          "resistance to ground of Battery system Current ambient average"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0038",
        "byte_quantity": "2",
        "description": "Temperature MBMU1 Ambient average",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "temperature MBMU1 of Battery system Current ambient average",
        "access": "R",
        "raw_columns": [
          "0x0038",
          "2",
          "Temperature MBMU1 Ambient average",
          "1",
          "-50",
          "-50~205℃",
          "temperature MBMU1 of Battery system Current ambient average"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0039",
        "byte_quantity": "2",
        "description": "Temperature MBMU2 Ambient average",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "temperature MBMU2 of Battery system Ambient average",
        "access": "R",
        "raw_columns": [
          "0x0039",
          "2",
          "Temperature MBMU2 Ambient average",
          "1",
          "-50",
          "-50~205℃",
          "temperature MBMU2 of Battery system Ambient average"
        ]
      },
      {
        "page": 19,
        "register_address": "0x003a",
        "byte_quantity": "8",
        "description": "Temperature",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "temperature MBMU3~6",
        "access": "R",
        "raw_columns": [
          "0x003a-",
          "8",
          "Temperature",
          "NA",
          "NA",
          "NA",
          "temperature MBMU3~6"
        ]
      },
      {
        "page": 19,
        "register_address": "0x003d",
        "byte_quantity": "",
        "description": "MBMU3~MBMU6 (Reserve) Ambient humidity",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "(Reserve) of Battery system Ambient humidity",
        "access": "R",
        "raw_columns": [
          "0x003d",
          "",
          "MBMU3~MBMU6 (Reserve) Ambient humidity",
          "",
          "",
          "",
          "(Reserve) of Battery system Ambient humidity"
        ]
      },
      {
        "page": 19,
        "register_address": "0x003e",
        "byte_quantity": "2",
        "description": "MBMU1 Ambient humidity",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "-0~100%",
        "comment": "MBMU1 of Battery system Ambient humidity",
        "access": "R",
        "raw_columns": [
          "0x003e",
          "2",
          "MBMU1 Ambient humidity",
          "1",
          "0",
          "-0~100%",
          "MBMU1 of Battery system Ambient humidity"
        ]
      },
      {
        "page": 19,
        "register_address": "0x003f",
        "byte_quantity": "2",
        "description": "MBMU2(Reserve) Ambient humidity",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "-0~100%",
        "comment": "MBMU2 (Reserve) of Battery system Ambient humidity",
        "access": "R",
        "raw_columns": [
          "0x003f",
          "2",
          "MBMU2(Reserve) Ambient humidity",
          "1",
          "0",
          "-0~100%",
          "MBMU2 (Reserve) of Battery system Ambient humidity"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0040",
        "byte_quantity": "8",
        "description": "MBMU3~MBMU6",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "MBMU3~6 (Reserve) of",
        "access": "R",
        "raw_columns": [
          "0x0040-",
          "8",
          "MBMU3~MBMU6",
          "NA",
          "NA",
          "NA",
          "MBMU3~6 (Reserve) of"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0043",
        "byte_quantity": "",
        "description": "(Reserve) SYS SOC",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "Battery system SOC Maintenance Required Status of Battery system",
        "access": "R",
        "raw_columns": [
          "0x0043",
          "",
          "(Reserve) SYS SOC",
          "",
          "",
          "",
          "Battery system SOC Maintenance Required Status of Battery system"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0044",
        "byte_quantity": "2",
        "description": "Maintenance Required ST",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "0: No request 1: Request maintenance",
        "access": "R",
        "raw_columns": [
          "0x0044",
          "2",
          "Maintenance Required ST",
          "1",
          "0",
          "0~3",
          "0: No request 1: Request maintenance"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0045",
        "byte_quantity": "40",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x0045-",
          "40",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0058",
        "byte_quantity": "",
        "description": "TMS Address",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "Applicable only to a single container with one cooling unit",
        "access": "R",
        "raw_columns": [
          "0x0058",
          "",
          "TMS Address",
          "",
          "",
          "",
          "Applicable only to a single container with one cooling unit"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0059",
        "byte_quantity": "2",
        "description": "information TMS1 mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~2",
        "comment": "0: invalid 1: TMS1 2: TMS2 No.1 TMS mode",
        "access": "R",
        "raw_columns": [
          "0x0059",
          "2",
          "information TMS1 mode",
          "1",
          "0",
          "0~2",
          "0: invalid 1: TMS1 2: TMS2 No.1 TMS mode"
        ]
      },
      {
        "page": 19,
        "register_address": "0x0060",
        "byte_quantity": "2",
        "description": "command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "command by BMS",
        "access": "R",
        "raw_columns": [
          "0x0060",
          "2",
          "command by BMS",
          "1",
          "0",
          "0~3",
          "command by BMS"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0061",
        "byte_quantity": "2",
        "description": "temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "value set by BMS No.1 TMS real mode 0: power off",
        "access": "R",
        "raw_columns": [
          "0x0061",
          "2",
          "temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "value set by BMS No.1 TMS real mode 0: power off"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0062",
        "byte_quantity": "2",
        "description": "TMS1 real mode Rack inlet (TMS1",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: cooling mode 2: heating mode 3: self-circulation mode Rack inlet (No.1 TMS",
        "access": "R",
        "raw_columns": [
          "0x0062",
          "2",
          "TMS1 real mode Rack inlet (TMS1",
          "1",
          "0",
          "0~3",
          "1: cooling mode 2: heating mode 3: self-circulation mode Rack inlet (No.1 TMS"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0063",
        "byte_quantity": "2",
        "description": "Outlet) temperature Rack outlet",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "outlet) temperature Rack outlet (No.1 TMS",
        "access": "R",
        "raw_columns": [
          "0x0063",
          "2",
          "Outlet) temperature Rack outlet",
          "1",
          "-50",
          "-50 ~ 205℃",
          "outlet) temperature Rack outlet (No.1 TMS"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0064",
        "byte_quantity": "2",
        "description": "(TMS1 inlet) temperature TMS1",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "inlet) temperature No.1 TMS Environment",
        "access": "R",
        "raw_columns": [
          "0x0064",
          "2",
          "(TMS1 inlet) temperature TMS1",
          "1",
          "-50",
          "-50 ~ 205℃",
          "inlet) temperature No.1 TMS Environment"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0065",
        "byte_quantity": "2",
        "description": "Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "temperature",
        "access": "R",
        "raw_columns": [
          "0x0065",
          "2",
          "Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "temperature"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0066",
        "byte_quantity": "2",
        "description": "TMS1 fault code",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0 ~ 255",
        "comment": "No.1 TMS fault code No.1 TMS fault code in 0: Normal",
        "access": "R",
        "raw_columns": [
          "0x0066",
          "2",
          "TMS1 fault code",
          "1",
          "0",
          "0 ~ 255",
          "No.1 TMS fault code No.1 TMS fault code in 0: Normal"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0067",
        "byte_quantity": "2",
        "description": "TMS1 fault level TMS1 Cooling",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.1 TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with",
        "access": "R",
        "raw_columns": [
          "0x0067",
          "2",
          "TMS1 fault level TMS1 Cooling",
          "1",
          "0",
          "0~3",
          "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.1 TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0068",
        "byte_quantity": "2",
        "description": "mode protection TMS2 mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~1",
        "comment": "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃ No.2 TMS mode command by BMS 0: power off",
        "access": "R",
        "raw_columns": [
          "0x0068",
          "2",
          "mode protection TMS2 mode",
          "1",
          "0",
          "0~1",
          "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃ No.2 TMS mode command by BMS 0: power off"
        ]
      },
      {
        "page": 20,
        "register_address": "0x0069",
        "byte_quantity": "2",
        "description": "command by BMS",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x0069",
          "2",
          "command by BMS",
          "1",
          "0",
          "0~3",
          "1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006a",
        "byte_quantity": "2",
        "description": "temperature value set by BMS",
        "ratio_factor": "",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "value set by BMS No.2 TMS real mode 0: power off",
        "access": "R",
        "raw_columns": [
          "0x006a",
          "2",
          "temperature value set by BMS",
          "",
          "-50",
          "-50 ~ 205℃",
          "value set by BMS No.2 TMS real mode 0: power off"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006b",
        "byte_quantity": "2",
        "description": "TMS2 real mode Rack inlet (TMS2",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: cooling mode 2: heating mode 3: self-circulation mode Rack inlet (No.2 TMS",
        "access": "R",
        "raw_columns": [
          "0x006b",
          "2",
          "TMS2 real mode Rack inlet (TMS2",
          "1",
          "0",
          "0~3",
          "1: cooling mode 2: heating mode 3: self-circulation mode Rack inlet (No.2 TMS"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006c",
        "byte_quantity": "2",
        "description": "Outlet) temperature Rack outlet",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "outlet) temperature Rack outlet (No.2 TMS",
        "access": "R",
        "raw_columns": [
          "0x006c",
          "2",
          "Outlet) temperature Rack outlet",
          "1",
          "-50",
          "-50 ~ 205℃",
          "outlet) temperature Rack outlet (No.2 TMS"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006d",
        "byte_quantity": "2",
        "description": "(TMS2 inlet) temperature TMS2",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "inlet) temperature No.2 TMS Environment",
        "access": "R",
        "raw_columns": [
          "0x006d",
          "2",
          "(TMS2 inlet) temperature TMS2",
          "1",
          "-50",
          "-50 ~ 205℃",
          "inlet) temperature No.2 TMS Environment"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006e",
        "byte_quantity": "2",
        "description": "Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "temperature",
        "access": "R",
        "raw_columns": [
          "0x006e",
          "2",
          "Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "temperature"
        ]
      },
      {
        "page": 21,
        "register_address": "0x006f",
        "byte_quantity": "2",
        "description": "TMS2 fault code",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "No.2 TMS fault code No.2 TMS fault code in 0: Normal",
        "access": "R",
        "raw_columns": [
          "0x006f",
          "2",
          "TMS2 fault code",
          "1",
          "0",
          "0~255",
          "No.2 TMS fault code No.2 TMS fault code in 0: Normal"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0070",
        "byte_quantity": "2",
        "description": "TMS2 fault level TMS2 Cooling",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.2 TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with",
        "access": "R",
        "raw_columns": [
          "0x0070",
          "2",
          "TMS2 fault level TMS2 Cooling",
          "1",
          "0",
          "0~3",
          "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.2 TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0071",
        "byte_quantity": "2",
        "description": "mode protection TMS3 mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~1",
        "comment": "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃ No.3 TMS mode command by BMS 0: power off",
        "access": "R",
        "raw_columns": [
          "0x0071",
          "2",
          "mode protection TMS3 mode",
          "1",
          "0",
          "0~1",
          "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃ No.3 TMS mode command by BMS 0: power off"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0072",
        "byte_quantity": "2",
        "description": "command by BMS TMS3",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: cooling mode 2: heating mode 3: self-circulation mode No.3 TMS temperature",
        "access": "R",
        "raw_columns": [
          "0x0072",
          "2",
          "command by BMS TMS3",
          "1",
          "0",
          "0~3",
          "1: cooling mode 2: heating mode 3: self-circulation mode No.3 TMS temperature"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0073",
        "byte_quantity": "2",
        "description": "temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "value set by BMS",
        "access": "R",
        "raw_columns": [
          "0x0073",
          "2",
          "temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "value set by BMS"
        ]
      },
      {
        "page": 21,
        "register_address": "0x0074",
        "byte_quantity": "2",
        "description": "TMS3 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "No.3 TMS real mode",
        "access": "R",
        "raw_columns": [
          "0x0074",
          "2",
          "TMS3 real mode",
          "1",
          "0",
          "0~3",
          "No.3 TMS real mode"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0075",
        "byte_quantity": "2",
        "description": "Outlet) temperature Rack outlet",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "outlet) temperature Rack outlet (No.3 TMS",
        "access": "R",
        "raw_columns": [
          "0x0075",
          "2",
          "Outlet) temperature Rack outlet",
          "1",
          "-50",
          "-50 ~ 205℃",
          "outlet) temperature Rack outlet (No.3 TMS"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0076",
        "byte_quantity": "2",
        "description": "(TMS3 inlet) temperature TMS3",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "inlet) temperature No.3 TMS Environment",
        "access": "R",
        "raw_columns": [
          "0x0076",
          "2",
          "(TMS3 inlet) temperature TMS3",
          "1",
          "-50",
          "-50 ~ 205℃",
          "inlet) temperature No.3 TMS Environment"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0077",
        "byte_quantity": "2",
        "description": "Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "temperature",
        "access": "R",
        "raw_columns": [
          "0x0077",
          "2",
          "Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "temperature"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0078",
        "byte_quantity": "2",
        "description": "TMS3 fault code",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "No.3 TMS fault code No.3 TMS fault code in 0: Normal",
        "access": "R",
        "raw_columns": [
          "0x0078",
          "2",
          "TMS3 fault code",
          "1",
          "0",
          "0~255",
          "No.3 TMS fault code No.3 TMS fault code in 0: Normal"
        ]
      },
      {
        "page": 22,
        "register_address": "0x0079",
        "byte_quantity": "2",
        "description": "TMS3 fault level TMS3 Cooling",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.3TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with",
        "access": "R",
        "raw_columns": [
          "0x0079",
          "2",
          "TMS3 fault level TMS3 Cooling",
          "1",
          "0",
          "0~3",
          "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.3TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with"
        ]
      },
      {
        "page": 22,
        "register_address": "0x007a",
        "byte_quantity": "2",
        "description": "mode protection TMS4 mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~1",
        "comment": "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃ No.4 TMS mode command by BMS 0: power off",
        "access": "R",
        "raw_columns": [
          "0x007a",
          "2",
          "mode protection TMS4 mode",
          "1",
          "0",
          "0~1",
          "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃ No.4 TMS mode command by BMS 0: power off"
        ]
      },
      {
        "page": 22,
        "register_address": "0x007b",
        "byte_quantity": "2",
        "description": "command by BMS TMS4",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: cooling mode 2: heating mode 3: self-circulation mode No.4 TMS temperature",
        "access": "R",
        "raw_columns": [
          "0x007b",
          "2",
          "command by BMS TMS4",
          "1",
          "0",
          "0~3",
          "1: cooling mode 2: heating mode 3: self-circulation mode No.4 TMS temperature"
        ]
      },
      {
        "page": 22,
        "register_address": "0x007c",
        "byte_quantity": "2",
        "description": "temperature value set by BMS",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "value set by BMS No.4 TMS real mode 0: power off",
        "access": "R",
        "raw_columns": [
          "0x007c",
          "2",
          "temperature value set by BMS",
          "1",
          "-50",
          "-50 ~ 205℃",
          "value set by BMS No.4 TMS real mode 0: power off"
        ]
      },
      {
        "page": 22,
        "register_address": "0x007d",
        "byte_quantity": "2",
        "description": "TMS4 real mode",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: cooling mode 2: heating mode 3: self-circulation mode",
        "access": "R",
        "raw_columns": [
          "0x007d",
          "2",
          "TMS4 real mode",
          "1",
          "0",
          "0~3",
          "1: cooling mode 2: heating mode 3: self-circulation mode"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0084",
        "byte_quantity": "58",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserved signal for No.5",
        "access": "R",
        "raw_columns": [
          "0x0084-",
          "58",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Reserved signal for No.5"
        ]
      },
      {
        "page": 23,
        "register_address": "0x009f",
        "byte_quantity": "",
        "description": "",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "TMS to No.6 TMS",
        "access": "R",
        "raw_columns": [
          "0x009f",
          "",
          "",
          "",
          "",
          "",
          "TMS to No.6 TMS"
        ]
      },
      {
        "page": 23,
        "register_address": "0x00A0",
        "byte_quantity": "192",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform Reserved signal",
        "access": "R",
        "raw_columns": [
          "0x00A0-",
          "192",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform Reserved signal"
        ]
      },
      {
        "page": 23,
        "register_address": "0x00ff",
        "byte_quantity": "",
        "description": "",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x00ff",
          "",
          "",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 23,
        "register_address": "0x0100",
        "byte_quantity": "16",
        "description": "MBMU Software",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0100-",
          "16",
          "MBMU Software",
          "1",
          "0",
          "0~255",
          "Show in ASCII"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0107",
        "byte_quantity": "",
        "description": "Version",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x0107",
          "",
          "Version",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 23,
        "register_address": "0x0108",
        "byte_quantity": "16",
        "description": "MBMU Hardware",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0108-",
          "16",
          "MBMU Hardware",
          "1",
          "0",
          "0~255",
          "Show in ASCII"
        ]
      },
      {
        "page": 23,
        "register_address": "0x010f",
        "byte_quantity": "",
        "description": "Version",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x010f",
          "",
          "Version",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 23,
        "register_address": "0x0110",
        "byte_quantity": "16",
        "description": "ETH Software",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0110-",
          "16",
          "ETH Software",
          "1",
          "0",
          "0~255",
          "Show in ASCII"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0117",
        "byte_quantity": "",
        "description": "Version",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x0117",
          "",
          "Version",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 23,
        "register_address": "0x0118",
        "byte_quantity": "16",
        "description": "ETH Hardware",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0118-",
          "16",
          "ETH Hardware",
          "1",
          "0",
          "0~255",
          "Show in ASCII"
        ]
      },
      {
        "page": 23,
        "register_address": "0x011f",
        "byte_quantity": "",
        "description": "Version",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x011f",
          "",
          "Version",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 23,
        "register_address": "0x0120",
        "byte_quantity": "16",
        "description": "IMM Software",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0120-",
          "16",
          "IMM Software",
          "1",
          "0",
          "0~255",
          "Show in ASCII"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0127",
        "byte_quantity": "",
        "description": "Version",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x0127",
          "",
          "Version",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 23,
        "register_address": "0x0128",
        "byte_quantity": "16",
        "description": "IMM Hardware",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "Show in ASCII",
        "access": "R",
        "raw_columns": [
          "0x0128-",
          "16",
          "IMM Hardware",
          "1",
          "0",
          "0~255",
          "Show in ASCII"
        ]
      },
      {
        "page": 23,
        "register_address": "0x012f",
        "byte_quantity": "",
        "description": "Version",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x012f",
          "",
          "Version",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 23,
        "register_address": "0x007e",
        "byte_quantity": "2",
        "description": "Outlet) temperature Rack outlet",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "outlet) temperature Rack outlet (No.4 TMS",
        "access": "R",
        "raw_columns": [
          "0x007e",
          "2",
          "Outlet) temperature Rack outlet",
          "1",
          "-50",
          "-50 ~ 205℃",
          "outlet) temperature Rack outlet (No.4 TMS"
        ]
      },
      {
        "page": 23,
        "register_address": "0x007f",
        "byte_quantity": "2",
        "description": "(TMS4 inlet) temperature TMS4",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "inlet) temperature No.4 TMS Environment",
        "access": "R",
        "raw_columns": [
          "0x007f",
          "2",
          "(TMS4 inlet) temperature TMS4",
          "1",
          "-50",
          "-50 ~ 205℃",
          "inlet) temperature No.4 TMS Environment"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0080",
        "byte_quantity": "2",
        "description": "Environment temperature",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~ 205℃",
        "comment": "temperature",
        "access": "R",
        "raw_columns": [
          "0x0080",
          "2",
          "Environment temperature",
          "1",
          "-50",
          "-50 ~ 205℃",
          "temperature"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0081",
        "byte_quantity": "2",
        "description": "TMS4 fault code",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "No.4 TMS fault code No.4 TMS fault code in 0: Normal",
        "access": "R",
        "raw_columns": [
          "0x0081",
          "2",
          "TMS4 fault code",
          "1",
          "0",
          "0~255",
          "No.4 TMS fault code No.4 TMS fault code in 0: Normal"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0082",
        "byte_quantity": "2",
        "description": "TMS4 fault level TMS4 Cooling",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~3",
        "comment": "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.4TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with",
        "access": "R",
        "raw_columns": [
          "0x0082",
          "2",
          "TMS4 fault level TMS4 Cooling",
          "1",
          "0",
          "0~3",
          "1: TMS fault level 1 2: TMS fault level 2 3: TMS fault level 3 No.4TMS Refrigeration mode protection 0: Cooling mode is normal 1: Cooling protection with"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0083",
        "byte_quantity": "2",
        "description": "mode protection",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~1",
        "comment": "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃",
        "access": "R",
        "raw_columns": [
          "0x0083",
          "2",
          "mode protection",
          "1",
          "0",
          "0~1",
          "ambient temperature exceeding 55 ℃ or Cooling protection with ambient temperature below-40 ℃"
        ]
      },
      {
        "page": 23,
        "register_address": "0x012f",
        "byte_quantity": "",
        "description": "Version Max cell voltage",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "Maximum cell voltage for",
        "access": "R",
        "raw_columns": [
          "0x012f",
          "",
          "Version Max cell voltage",
          "",
          "",
          "",
          "Maximum cell voltage for"
        ]
      },
      {
        "page": 23,
        "register_address": "0x0130",
        "byte_quantity": "2",
        "description": "HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x0130",
          "2",
          "HV On",
          "1",
          "0",
          "0~5000mV",
          "HV connected Racks"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0131",
        "byte_quantity": "2",
        "description": "HV On Avg. cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "HV connected Racks Average cell voltage for",
        "access": "R",
        "raw_columns": [
          "0x0131",
          "2",
          "HV On Avg. cell voltage",
          "1",
          "0",
          "0~5000mV",
          "HV connected Racks Average cell voltage for"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0132",
        "byte_quantity": "2",
        "description": "HV On Max cell",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000mV",
        "comment": "HV connected Racks Maximum cell",
        "access": "R",
        "raw_columns": [
          "0x0132",
          "2",
          "HV On Max cell",
          "1",
          "0",
          "0~5000mV",
          "HV connected Racks Maximum cell"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0133",
        "byte_quantity": "2",
        "description": "temperature HV On Min cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "temperature for HV connected Racks Minimum cell temperature",
        "access": "R",
        "raw_columns": [
          "0x0133",
          "2",
          "temperature HV On Min cell",
          "1",
          "-50",
          "-50~205℃",
          "temperature for HV connected Racks Minimum cell temperature"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0134",
        "byte_quantity": "2",
        "description": "temperature HV On Avg. cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "for HV connected Racks Average cell temperature",
        "access": "R",
        "raw_columns": [
          "0x0134",
          "2",
          "temperature HV On Avg. cell",
          "1",
          "-50",
          "-50~205℃",
          "for HV connected Racks Average cell temperature"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0135",
        "byte_quantity": "2",
        "description": "temperature HV On SBMU Position Max cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "for HV connected Racks SBMU Position of maximum cell",
        "access": "R",
        "raw_columns": [
          "0x0135",
          "2",
          "temperature HV On SBMU Position Max cell",
          "1",
          "-50",
          "-50~205℃",
          "for HV connected Racks SBMU Position of maximum cell"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0136",
        "byte_quantity": "2",
        "description": "temperature HV On CSC Position Max",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "temperature for HV connected Racks CSC Position of maximum cell",
        "access": "R",
        "raw_columns": [
          "0x0136",
          "2",
          "temperature HV On CSC Position Max",
          "1",
          "0",
          "0~255",
          "temperature for HV connected Racks CSC Position of maximum cell"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0137",
        "byte_quantity": "2",
        "description": "cell temperature HV On SBMU Position Min cell",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "temperature for HV connected Racks SBMU Position of",
        "access": "R",
        "raw_columns": [
          "0x0137",
          "2",
          "cell temperature HV On SBMU Position Min cell",
          "1",
          "0",
          "0~255",
          "temperature for HV connected Racks SBMU Position of"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0138",
        "byte_quantity": "2",
        "description": "temperature HV On CSC Position Min",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "minimum cell temperature for HV connected Racks CSC Position of minimum",
        "access": "R",
        "raw_columns": [
          "0x0138",
          "2",
          "temperature HV On CSC Position Min",
          "1",
          "0",
          "0~255",
          "minimum cell temperature for HV connected Racks CSC Position of minimum"
        ]
      },
      {
        "page": 24,
        "register_address": "0x0139",
        "byte_quantity": "2",
        "description": "cell temperature HV On SBMU Position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell temperature for HV connected Racks SBMU Position of",
        "access": "R",
        "raw_columns": [
          "0x0139",
          "2",
          "cell temperature HV On SBMU Position",
          "1",
          "0",
          "0~255",
          "cell temperature for HV connected Racks SBMU Position of"
        ]
      },
      {
        "page": 24,
        "register_address": "0x013A",
        "byte_quantity": "2",
        "description": "Max cell voltage HV On CSC Position Max",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "maximum cell voltage for HV connected Racks CSC Position of",
        "access": "R",
        "raw_columns": [
          "0x013A",
          "2",
          "Max cell voltage HV On CSC Position Max",
          "1",
          "0",
          "0~255",
          "maximum cell voltage for HV connected Racks CSC Position of"
        ]
      },
      {
        "page": 24,
        "register_address": "0x013B",
        "byte_quantity": "2",
        "description": "cell voltage HV On Cell Position Max",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "maximum cell voltage for HV connected Racks Cell Position of maximum",
        "access": "R",
        "raw_columns": [
          "0x013B",
          "2",
          "cell voltage HV On Cell Position Max",
          "1",
          "0",
          "0~255",
          "maximum cell voltage for HV connected Racks Cell Position of maximum"
        ]
      },
      {
        "page": 24,
        "register_address": "0x013C",
        "byte_quantity": "2",
        "description": "cell voltage HV On SBMU Position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell voltage for HV connected Racks SBMU Position of",
        "access": "R",
        "raw_columns": [
          "0x013C",
          "2",
          "cell voltage HV On SBMU Position",
          "1",
          "0",
          "0~255",
          "cell voltage for HV connected Racks SBMU Position of"
        ]
      },
      {
        "page": 24,
        "register_address": "0x013D",
        "byte_quantity": "2",
        "description": "Min cell voltage HV On CSC Position Min",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "minimum cell voltage for HV connected Racks CSC Position of minimum",
        "access": "R",
        "raw_columns": [
          "0x013D",
          "2",
          "Min cell voltage HV On CSC Position Min",
          "1",
          "0",
          "0~255",
          "minimum cell voltage for HV connected Racks CSC Position of minimum"
        ]
      },
      {
        "page": 24,
        "register_address": "0x013E",
        "byte_quantity": "2",
        "description": "cell voltage HV On",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell voltage for HV connected Racks",
        "access": "R",
        "raw_columns": [
          "0x013E",
          "2",
          "cell voltage HV On",
          "1",
          "0",
          "0~255",
          "cell voltage for HV connected Racks"
        ]
      },
      {
        "page": 25,
        "register_address": "0x013F",
        "byte_quantity": "2",
        "description": "cell voltage HV On SBMU Position Max cell",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell voltage for HV connected Racks SBMU Position of maximum cell",
        "access": "R",
        "raw_columns": [
          "0x013F",
          "2",
          "cell voltage HV On SBMU Position Max cell",
          "1",
          "0",
          "0~255",
          "cell voltage for HV connected Racks SBMU Position of maximum cell"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0140",
        "byte_quantity": "2",
        "description": "temperature LV ON CSC Position Max",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "temperature for HV Disconnected Racks CSC Position of maximum cell",
        "access": "R",
        "raw_columns": [
          "0x0140",
          "2",
          "temperature LV ON CSC Position Max",
          "1",
          "0",
          "0~255",
          "temperature for HV Disconnected Racks CSC Position of maximum cell"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0141",
        "byte_quantity": "2",
        "description": "cell temperature LV ON SBMU Position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "temperature for HV Disconnected Racks SBMU Position of",
        "access": "R",
        "raw_columns": [
          "0x0141",
          "2",
          "cell temperature LV ON SBMU Position",
          "1",
          "0",
          "0~255",
          "temperature for HV Disconnected Racks SBMU Position of"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0142",
        "byte_quantity": "2",
        "description": "Max cell voltage LV ON CSC Position Max",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "maximum cell voltage for HV Disconnected Racks CSC Position of",
        "access": "R",
        "raw_columns": [
          "0x0142",
          "2",
          "Max cell voltage LV ON CSC Position Max",
          "1",
          "0",
          "0~255",
          "maximum cell voltage for HV Disconnected Racks CSC Position of"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0143",
        "byte_quantity": "2",
        "description": "cell voltage LV ON Cell Position Max",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "maximum cell voltage for HV Disconnected Racks Cell Position of maximum",
        "access": "R",
        "raw_columns": [
          "0x0143",
          "2",
          "cell voltage LV ON Cell Position Max",
          "1",
          "0",
          "0~255",
          "maximum cell voltage for HV Disconnected Racks Cell Position of maximum"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0144",
        "byte_quantity": "2",
        "description": "cell voltage LV ON SBMU Position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell voltage for HV Disconnected Racks SBMU Position of",
        "access": "R",
        "raw_columns": [
          "0x0144",
          "2",
          "cell voltage LV ON SBMU Position",
          "1",
          "0",
          "0~255",
          "cell voltage for HV Disconnected Racks SBMU Position of"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0145",
        "byte_quantity": "2",
        "description": "Min cell voltage LV ON CSC Position Min",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "minimum cell voltage for HV Disconnected Racks CSC Position of minimum",
        "access": "R",
        "raw_columns": [
          "0x0145",
          "2",
          "Min cell voltage LV ON CSC Position Min",
          "1",
          "0",
          "0~255",
          "minimum cell voltage for HV Disconnected Racks CSC Position of minimum"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0146",
        "byte_quantity": "2",
        "description": "cell voltage LV ON Cell Position Min",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell voltage for HV Disconnected Racks Cell Position of minimum",
        "access": "R",
        "raw_columns": [
          "0x0146",
          "2",
          "cell voltage LV ON Cell Position Min",
          "1",
          "0",
          "0~255",
          "cell voltage for HV Disconnected Racks Cell Position of minimum"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0147",
        "byte_quantity": "2",
        "description": "cell voltage LV ON SBMU Position Min cell",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell voltage for HV Disconnected Racks SBMU Position of minimum cell temperature",
        "access": "R",
        "raw_columns": [
          "0x0147",
          "2",
          "cell voltage LV ON SBMU Position Min cell",
          "1",
          "0",
          "0~255",
          "cell voltage for HV Disconnected Racks SBMU Position of minimum cell temperature"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0148",
        "byte_quantity": "2",
        "description": "temperature LV ON CSC Position Min",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "for HV Disconnected Racks CSC Position of minimum",
        "access": "R",
        "raw_columns": [
          "0x0148",
          "2",
          "temperature LV ON CSC Position Min",
          "1",
          "0",
          "0~255",
          "for HV Disconnected Racks CSC Position of minimum"
        ]
      },
      {
        "page": 25,
        "register_address": "0x0149",
        "byte_quantity": "2",
        "description": "cell temperature LV ON",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~255",
        "comment": "cell temperature for HV Disconnected Racks",
        "access": "R",
        "raw_columns": [
          "0x0149",
          "2",
          "cell temperature LV ON",
          "1",
          "0",
          "0~255",
          "cell temperature for HV Disconnected Racks"
        ]
      },
      {
        "page": 25,
        "register_address": "0x014A",
        "byte_quantity": "416",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Platform reserved signal",
        "access": "R",
        "raw_columns": [
          "0x014A-",
          "416",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Platform reserved signal"
        ]
      },
      {
        "page": 25,
        "register_address": "0x01ff",
        "byte_quantity": "",
        "description": "",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x01ff",
          "",
          "",
          "",
          "",
          "",
          ""
        ]
      },
      {
        "page": 25,
        "register_address": "0x0200",
        "byte_quantity": "512",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Customer reserved signal",
        "access": "R",
        "raw_columns": [
          "0x0200-",
          "512",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Customer reserved signal"
        ]
      },
      {
        "page": 25,
        "register_address": "0x02ff",
        "byte_quantity": "",
        "description": "",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x02ff",
          "",
          "",
          "",
          "",
          "",
          ""
        ]
      }
    ],
    "sbmu_warning_messages": [
      {
        "page": 26,
        "register_address": "0x0400-0x040f",
        "byte_quantity": "32",
        "description": "Subsystem warning & fault",
        "comment": "See appendix III",
        "access": "R"
      }
    ],
    "sbmu_status_messages": [
      {
        "page": 26,
        "register_address": "0x0410",
        "byte_quantity": "2",
        "description": "Pre charge relay status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Open 1: Close",
        "access": "R"
      },
      {
        "page": 26,
        "register_address": "0x0411",
        "byte_quantity": "2",
        "description": "Master positive relay status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Open 1: Close",
        "access": "R"
      },
      {
        "page": 26,
        "register_address": "0x0412",
        "byte_quantity": "2",
        "description": "Master negative relay status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Open 1: Close",
        "access": "R"
      },
      {
        "page": 26,
        "register_address": "0x0413",
        "byte_quantity": "2",
        "description": "High voltage online status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Off 1: On",
        "access": "R"
      },
      {
        "page": 26,
        "register_address": "0x0414",
        "byte_quantity": "2",
        "description": "BAT SOC Maintenance Required ST",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: No request 1: Request maintenance",
        "access": "R"
      },
      {
        "page": 26,
        "register_address": "0x0415",
        "byte_quantity": "2",
        "description": "Rack Step-Charge status",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "0: Disable 1: Enable",
        "access": "R"
      },
      {
        "page": 26,
        "register_address": "0x0416-0x041f",
        "byte_quantity": "20",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Reserve",
        "access": "R"
      }
    ],
    "sbmu_summary_messages": [
      {
        "page": 27,
        "register_address": "0x0420",
        "byte_quantity": "2",
        "description": "Voltage Battery Subsystem",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0-6553.5 V",
        "comment": "outside voltage Battery subsystem dc",
        "access": "R",
        "raw_columns": [
          "0x0420",
          "2",
          "Voltage Battery Subsystem",
          "0.1",
          "0",
          "0-6553.5 V",
          "outside voltage Battery subsystem dc"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0421",
        "byte_quantity": "2",
        "description": "Voltage Battery Subsystem",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0-6553.5 V",
        "comment": "inside voltage Battery subsystem current",
        "access": "R",
        "raw_columns": [
          "0x0421",
          "2",
          "Voltage Battery Subsystem",
          "0.1",
          "0",
          "0-6553.5 V",
          "inside voltage Battery subsystem current"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0422",
        "byte_quantity": "2",
        "description": "Current",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000A",
        "comment": "charge/discharge current Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0422",
          "2",
          "Current",
          "0.1",
          "-2000",
          "-2000~2000A",
          "charge/discharge current Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0423",
        "byte_quantity": "2",
        "description": "SOC",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "current SOC Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0423",
          "2",
          "SOC",
          "0.1",
          "0",
          "0~100%",
          "current SOC Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0424",
        "byte_quantity": "2",
        "description": "SOH Max single cell",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "current SOH Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0424",
          "2",
          "SOH Max single cell",
          "0.1",
          "0",
          "0~100%",
          "current SOH Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0425",
        "byte_quantity": "2",
        "description": "voltage",
        "ratio_factor": "0.001",
        "offset": "0",
        "actual_span": "0~5V",
        "comment": "current maximum single cell voltage Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0425",
          "2",
          "voltage",
          "0.001",
          "0",
          "0~5V",
          "current maximum single cell voltage Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0426",
        "byte_quantity": "2",
        "description": "Min single cell voltage",
        "ratio_factor": "0.001",
        "offset": "0",
        "actual_span": "0~5V",
        "comment": "current minimum single cell voltage Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0426",
          "2",
          "Min single cell voltage",
          "0.001",
          "0",
          "0~5V",
          "current minimum single cell voltage Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0427",
        "byte_quantity": "2",
        "description": "Avg. cell voltage Max single cell",
        "ratio_factor": "0.001",
        "offset": "0",
        "actual_span": "0~5V",
        "comment": "current average cell voltage Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0427",
          "2",
          "Avg. cell voltage Max single cell",
          "0.001",
          "0",
          "0~5V",
          "current average cell voltage Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0428",
        "byte_quantity": "2",
        "description": "temperature Min single cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "current maximum temperature Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0428",
          "2",
          "temperature Min single cell",
          "1",
          "-50",
          "-50~205℃",
          "current maximum temperature Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x0429",
        "byte_quantity": "2",
        "description": "temperature Avg. single cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "current minimum temperature Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0429",
          "2",
          "temperature Avg. single cell",
          "1",
          "-50",
          "-50~205℃",
          "current minimum temperature Battery subsystem"
        ]
      },
      {
        "page": 27,
        "register_address": "0x042a",
        "byte_quantity": "2",
        "description": "temperature Max allowed charge",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50~205℃",
        "comment": "current average temperature Battery subsystem current maximum",
        "access": "R",
        "raw_columns": [
          "0x042a",
          "2",
          "temperature Max allowed charge",
          "1",
          "-50",
          "-50~205℃",
          "current average temperature Battery subsystem current maximum"
        ]
      },
      {
        "page": 27,
        "register_address": "0x042b",
        "byte_quantity": "2",
        "description": "current Max allowed",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000A",
        "comment": "allowed charge current Battery subsystem current maximum",
        "access": "R",
        "raw_columns": [
          "0x042b",
          "2",
          "current Max allowed",
          "0.1",
          "-2000",
          "-2000~2000A",
          "allowed charge current Battery subsystem current maximum"
        ]
      },
      {
        "page": 27,
        "register_address": "0x042c",
        "byte_quantity": "2",
        "description": "discharge current Max charge power",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000A",
        "comment": "allowed discharge current Battery subsystem power allowed",
        "access": "R",
        "raw_columns": [
          "0x042c",
          "2",
          "discharge current Max charge power",
          "0.1",
          "-2000",
          "-2000~2000A",
          "allowed discharge current Battery subsystem power allowed"
        ]
      },
      {
        "page": 27,
        "register_address": "0x042d",
        "byte_quantity": "2",
        "description": "allowed",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000 kW",
        "comment": "maximum charge power",
        "access": "R",
        "raw_columns": [
          "0x042d",
          "2",
          "allowed",
          "0.1",
          "-2000",
          "-2000~2000 kW",
          "maximum charge power"
        ]
      },
      {
        "page": 28,
        "register_address": "0x042e",
        "byte_quantity": "2",
        "description": "allowed Battery subsystem",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000 kW",
        "comment": "maximum discharge power Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x042e",
          "2",
          "allowed Battery subsystem",
          "0.1",
          "-2000",
          "-2000~2000 kW",
          "maximum discharge power Battery subsystem"
        ]
      },
      {
        "page": 28,
        "register_address": "0x042f",
        "byte_quantity": "2",
        "description": "power Max single cell",
        "ratio_factor": "0.1",
        "offset": "-2000",
        "actual_span": "-2000~2000kW",
        "comment": "power Low byte means cell number, High byte",
        "access": "R",
        "raw_columns": [
          "0x042f",
          "2",
          "power Max single cell",
          "0.1",
          "-2000",
          "-2000~2000kW",
          "power Low byte means cell number, High byte"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0430",
        "byte_quantity": "2",
        "description": "voltage position Min single cell voltage",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "means module number Low byte means cell number, High byte",
        "access": "R",
        "raw_columns": [
          "0x0430",
          "2",
          "voltage position Min single cell voltage",
          "1",
          "0",
          "0~65535",
          "means module number Low byte means cell number, High byte"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0431",
        "byte_quantity": "2",
        "description": "position Max single cell",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "means module number",
        "access": "R",
        "raw_columns": [
          "0x0431",
          "2",
          "position Max single cell",
          "1",
          "0",
          "0~65535",
          "means module number"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0432",
        "byte_quantity": "2",
        "description": "temperature position Min single cell",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "CSC number",
        "access": "R",
        "raw_columns": [
          "0x0432",
          "2",
          "temperature position Min single cell",
          "1",
          "0",
          "0~65535",
          "CSC number"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0433",
        "byte_quantity": "2",
        "description": "temperature position",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "CSC number Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0433",
          "2",
          "temperature position",
          "1",
          "0",
          "0~65535",
          "CSC number Battery subsystem"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0434",
        "byte_quantity": "2",
        "description": "Charge SOE",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "current Charge SOE data Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0434",
          "2",
          "Charge SOE",
          "0.1",
          "0",
          "0~100%",
          "current Charge SOE data Battery subsystem"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0435",
        "byte_quantity": "2",
        "description": "Discharge SOE Subsystem remains",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "current discharge SOE data Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0435",
          "2",
          "Discharge SOE Subsystem remains",
          "0.1",
          "0",
          "0~100%",
          "current discharge SOE data Battery subsystem"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0436",
        "byte_quantity": "2",
        "description": "charging energy Subsystem remains",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~6553.5kWh",
        "comment": "Charge remaining energy Battery subsystem",
        "access": "R",
        "raw_columns": [
          "0x0436",
          "2",
          "charging energy Subsystem remains",
          "0.1",
          "0",
          "0~6553.5kWh",
          "Charge remaining energy Battery subsystem"
        ]
      },
      {
        "page": 28,
        "register_address": "0x0437",
        "byte_quantity": "2",
        "description": "discharging energy",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~6553.5 kWh",
        "comment": "Discharge remaining energy",
        "access": "R",
        "raw_columns": [
          "0x0437",
          "2",
          "discharging energy",
          "0.1",
          "0",
          "0~6553.5 kWh",
          "Discharge remaining energy"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0440",
        "byte_quantity": "2",
        "description": "Average Cell Self-",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "rate of cabinet Average monthly Cell",
        "access": "R",
        "raw_columns": [
          "0x0440",
          "2",
          "Average Cell Self-",
          "0.1",
          "0",
          "0~100%",
          "rate of cabinet Average monthly Cell"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0441",
        "byte_quantity": "2",
        "description": "Discharging rate",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~100%",
        "comment": "Self-Discharging rate of cabinet",
        "access": "R",
        "raw_columns": [
          "0x0441",
          "2",
          "Discharging rate",
          "0.1",
          "0",
          "0~100%",
          "Self-Discharging rate of cabinet"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0442",
        "byte_quantity": "18",
        "description": "Reserve",
        "ratio_factor": "N/A",
        "offset": "N/A",
        "actual_span": "N/A",
        "comment": "Platform Reserved",
        "access": "R",
        "raw_columns": [
          "0x0442-",
          "18",
          "Reserve",
          "N/A",
          "N/A",
          "N/A",
          "Platform Reserved"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0453",
        "byte_quantity": "",
        "description": "",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "signal",
        "access": "R",
        "raw_columns": [
          "0x0453",
          "",
          "",
          "",
          "",
          "",
          "signal"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0454",
        "byte_quantity": "4",
        "description": "Historical cumulative",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~429496729.5k",
        "comment": "Historical cumulative",
        "access": "R",
        "raw_columns": [
          "0x0454-",
          "4",
          "Historical cumulative",
          "0.1",
          "0",
          "0~429496729.5k",
          "Historical cumulative"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0455",
        "byte_quantity": "",
        "description": "charging energy",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "Wh",
        "comment": "charging energy",
        "access": "R",
        "raw_columns": [
          "0x0455",
          "",
          "charging energy",
          "",
          "",
          "Wh",
          "charging energy"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0456",
        "byte_quantity": "4",
        "description": "Historical cumulative",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~429496729.5k",
        "comment": "Historical cumulative",
        "access": "R",
        "raw_columns": [
          "0x0456-",
          "4",
          "Historical cumulative",
          "0.1",
          "0",
          "0~429496729.5k",
          "Historical cumulative"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0457",
        "byte_quantity": "",
        "description": "discharging energy",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "Wh",
        "comment": "discharging energy",
        "access": "R",
        "raw_columns": [
          "0x0457",
          "",
          "discharging energy",
          "",
          "",
          "Wh",
          "discharging energy"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0458",
        "byte_quantity": "4",
        "description": "Historical cumulative",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~429496729.5Ah",
        "comment": "Historical cumulative",
        "access": "R",
        "raw_columns": [
          "0x0458-",
          "4",
          "Historical cumulative",
          "0.1",
          "0",
          "0~429496729.5Ah",
          "Historical cumulative"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0459",
        "byte_quantity": "",
        "description": "charging capacity",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "charging capacity",
        "access": "R",
        "raw_columns": [
          "0x0459",
          "",
          "charging capacity",
          "",
          "",
          "",
          "charging capacity"
        ]
      },
      {
        "page": 29,
        "register_address": "0x045a",
        "byte_quantity": "4",
        "description": "Historical cumulative",
        "ratio_factor": "0.1",
        "offset": "0",
        "actual_span": "0~429496729.5",
        "comment": "Historical cumulative",
        "access": "R",
        "raw_columns": [
          "0x045a-",
          "4",
          "Historical cumulative",
          "0.1",
          "0",
          "0~429496729.5",
          "Historical cumulative"
        ]
      },
      {
        "page": 29,
        "register_address": "0x045b",
        "byte_quantity": "",
        "description": "discharging capacity",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "Ah",
        "comment": "discharging capacity",
        "access": "R",
        "raw_columns": [
          "0x045b",
          "",
          "discharging capacity",
          "",
          "",
          "Ah",
          "discharging capacity"
        ]
      },
      {
        "page": 29,
        "register_address": "0x045c",
        "byte_quantity": "2",
        "description": "Historical cumulative charging and discharging cycle counts",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Historical cumulative charging and discharging cycle counts",
        "access": "R",
        "raw_columns": [
          "0x045c",
          "2",
          "Historical cumulative charging and discharging cycle counts",
          "1",
          "0",
          "0~65535",
          "Historical cumulative charging and discharging cycle counts"
        ]
      },
      {
        "page": 29,
        "register_address": "0x045d",
        "byte_quantity": "2",
        "description": "Cumulative counts of limit over-voltage fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of limit over-voltage fault",
        "access": "R",
        "raw_columns": [
          "0x045d",
          "2",
          "Cumulative counts of limit over-voltage fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of limit over-voltage fault"
        ]
      },
      {
        "page": 29,
        "register_address": "0x045e",
        "byte_quantity": "2",
        "description": "Cumulative counts of limit under-voltage fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of limit under-voltage fault",
        "access": "R",
        "raw_columns": [
          "0x045e",
          "2",
          "Cumulative counts of limit under-voltage fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of limit under-voltage fault"
        ]
      },
      {
        "page": 29,
        "register_address": "0x045f",
        "byte_quantity": "2",
        "description": "Cumulative counts of level 4 charging over- current fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of level 4 charging over- current fault",
        "access": "R",
        "raw_columns": [
          "0x045f",
          "2",
          "Cumulative counts of level 4 charging over- current fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of level 4 charging over- current fault"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0460",
        "byte_quantity": "2",
        "description": "Cumulative counts of level 4 discharging over-current fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of level 4 discharging over-current fault",
        "access": "R",
        "raw_columns": [
          "0x0460",
          "2",
          "Cumulative counts of level 4 discharging over-current fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of level 4 discharging over-current fault"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0461",
        "byte_quantity": "2",
        "description": "Cumulative counts of level 4 cell over- temperature fault",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Cumulative counts of level 4 cell over- temperature fault",
        "access": "R",
        "raw_columns": [
          "0x0461",
          "2",
          "Cumulative counts of level 4 cell over- temperature fault",
          "1",
          "0",
          "0~65535",
          "Cumulative counts of level 4 cell over- temperature fault"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0462",
        "byte_quantity": "4",
        "description": "Cumulative charging",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~4294967295",
        "comment": "Cumulative charging",
        "access": "R",
        "raw_columns": [
          "0x0462-",
          "4",
          "Cumulative charging",
          "1",
          "0",
          "0~4294967295",
          "Cumulative charging"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0463",
        "byte_quantity": "",
        "description": "time at low temperature",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "time at low temperature",
        "access": "R",
        "raw_columns": [
          "0x0463",
          "",
          "time at low temperature",
          "",
          "",
          "",
          "time at low temperature"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0464",
        "byte_quantity": "4",
        "description": "Cumulative time at",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~4294967295",
        "comment": "Cumulative time at",
        "access": "R",
        "raw_columns": [
          "0x0464-",
          "4",
          "Cumulative time at",
          "1",
          "0",
          "0~4294967295",
          "Cumulative time at"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0465",
        "byte_quantity": "",
        "description": "low temperature",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "low temperature",
        "access": "R",
        "raw_columns": [
          "0x0465",
          "",
          "low temperature",
          "",
          "",
          "",
          "low temperature"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0466",
        "byte_quantity": "4",
        "description": "Cumulative time at",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~4294967295",
        "comment": "Cumulative time at",
        "access": "R",
        "raw_columns": [
          "0x0466-",
          "4",
          "Cumulative time at",
          "1",
          "0",
          "0~4294967295",
          "Cumulative time at"
        ]
      },
      {
        "page": 29,
        "register_address": "0x0467",
        "byte_quantity": "",
        "description": "high temperature",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "high temperature",
        "access": "R",
        "raw_columns": [
          "0x0467",
          "",
          "high temperature",
          "",
          "",
          "",
          "high temperature"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0468",
        "byte_quantity": "4",
        "description": "Cumulative charging",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~4294967295",
        "comment": "Cumulative charging",
        "access": "R",
        "raw_columns": [
          "0x0468-",
          "4",
          "Cumulative charging",
          "1",
          "0",
          "0~4294967295",
          "Cumulative charging"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0469",
        "byte_quantity": "",
        "description": "time at high temperature",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "time at high temperature",
        "access": "R",
        "raw_columns": [
          "0x0469",
          "",
          "time at high temperature",
          "",
          "",
          "",
          "time at high temperature"
        ]
      },
      {
        "page": 30,
        "register_address": "0x046a",
        "byte_quantity": "4",
        "description": "Cumulative",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~4294967295",
        "comment": "Cumulative",
        "access": "R",
        "raw_columns": [
          "0x046a-",
          "4",
          "Cumulative",
          "1",
          "0",
          "0~4294967295",
          "Cumulative"
        ]
      },
      {
        "page": 30,
        "register_address": "0x046b",
        "byte_quantity": "",
        "description": "discharging time at high temperature",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "discharging time at high temperature",
        "access": "R",
        "raw_columns": [
          "0x046b",
          "",
          "discharging time at high temperature",
          "",
          "",
          "",
          "discharging time at high temperature"
        ]
      },
      {
        "page": 30,
        "register_address": "0x046c",
        "byte_quantity": "2",
        "description": "Battery production date year",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Battery production date year",
        "access": "R",
        "raw_columns": [
          "0x046c",
          "2",
          "Battery production date year",
          "1",
          "0",
          "0~65535",
          "Battery production date year"
        ]
      },
      {
        "page": 30,
        "register_address": "0x046d",
        "byte_quantity": "2",
        "description": "Battery production date week",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "Battery production date week",
        "access": "R",
        "raw_columns": [
          "0x046d",
          "2",
          "Battery production date week",
          "1",
          "0",
          "0~65535",
          "Battery production date week"
        ]
      },
      {
        "page": 30,
        "register_address": "0x046e",
        "byte_quantity": "2",
        "description": "battery production date of the week",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~65535",
        "comment": "battery production date of the week Platform Reserved",
        "access": "R",
        "raw_columns": [
          "0x046e",
          "2",
          "battery production date of the week",
          "1",
          "0",
          "0~65535",
          "battery production date of the week Platform Reserved"
        ]
      },
      {
        "page": 30,
        "register_address": "0x046f",
        "byte_quantity": "2",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "signal",
        "access": "R",
        "raw_columns": [
          "0x046f",
          "2",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "signal"
        ]
      },
      {
        "page": 30,
        "register_address": "0x0470",
        "byte_quantity": "32",
        "description": "Reserve",
        "ratio_factor": "NA",
        "offset": "NA",
        "actual_span": "NA",
        "comment": "Customer Reserved",
        "access": "R",
        "raw_columns": [
          "0x0470-",
          "32",
          "Reserve",
          "NA",
          "NA",
          "NA",
          "Customer Reserved"
        ]
      },
      {
        "page": 30,
        "register_address": "0x047f",
        "byte_quantity": "",
        "description": "",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "signal",
        "access": "R",
        "raw_columns": [
          "0x047f",
          "",
          "",
          "",
          "",
          "",
          "signal"
        ]
      }
    ],
    "sbmu_detail_messages": [
      {
        "page": 30,
        "register_address": "0x0480",
        "byte_quantity": "576*2",
        "description": "Detail message-",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0~5000",
        "comment": "(0x480+N-1)",
        "access": "R",
        "raw_columns": [
          "0x0480",
          "576*2",
          "Detail message-",
          "1",
          "0",
          "0~5000",
          "(0x480+N-1)"
        ]
      },
      {
        "page": 30,
        "register_address": "0x06bf",
        "byte_quantity": "",
        "description": "single cell voltage",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "mV",
        "comment": "2#CSC cells voltage: (0x480+N) ~ (0x480+2N-1) …… M#CSC cells voltage: (0x480+(M-1) *N) ~ (0x480+M*N-1)",
        "access": "R",
        "raw_columns": [
          "-0x06bf",
          "",
          "single cell voltage",
          "",
          "",
          "mV",
          "2#CSC cells voltage: (0x480+N) ~ (0x480+2N-1) …… M#CSC cells voltage: (0x480+(M-1) *N) ~ (0x480+M*N-1)"
        ]
      },
      {
        "page": 31,
        "register_address": "0x06c0",
        "byte_quantity": "208*2",
        "description": "single cell",
        "ratio_factor": "1",
        "offset": "-50",
        "actual_span": "-50 ~",
        "comment": "M: number of CSC",
        "access": "R",
        "raw_columns": [
          "0x06c0",
          "208*2",
          "single cell",
          "1",
          "-50",
          "-50 ~",
          "M: number of CSC"
        ]
      },
      {
        "page": 31,
        "register_address": "0x078f",
        "byte_quantity": "",
        "description": "temperature Detail",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "205℃",
        "comment": "P: number of temperature sensor per CSC 1#CSC temperatures: 0x6c0 ~ (0x6c0+P/2-1) 2#CSC temperatures: (0x6c0+P/2) ~ (0x6c0+P-1) …… M#CSC temperatures: (0x6c0+(M-1) *P/2) ~ (0x6c0+M*P/2-1) All cells: M*N (max 576) M: number of CSC N: number of cells per CSC 1#CSC cells balance status: 0x790 ~ (0x790+ceil(N/16) -1)",
        "access": "R",
        "raw_columns": [
          "~0x078f",
          "",
          "temperature Detail",
          "",
          "",
          "205℃",
          "P: number of temperature sensor per CSC 1#CSC temperatures: 0x6c0 ~ (0x6c0+P/2-1) 2#CSC temperatures: (0x6c0+P/2) ~ (0x6c0+P-1) …… M#CSC temperatures: (0x6c0+(M-1) *P/2) ~ (0x6c0+M*P/2-1) All cells: M*N (max 576) M: number of CSC N: number of cells per CSC 1#CSC cells balance status: 0x790 ~ (0x790+ceil(N/16) -1)"
        ]
      },
      {
        "page": 31,
        "register_address": "0x0790",
        "byte_quantity": "48*2",
        "description": "message-balance",
        "ratio_factor": "1",
        "offset": "0",
        "actual_span": "0-1",
        "comment": "2#CSC cells balance status:",
        "access": "R",
        "raw_columns": [
          "0x0790",
          "48*2",
          "message-balance",
          "1",
          "0",
          "0-1",
          "2#CSC cells balance status:"
        ]
      },
      {
        "page": 31,
        "register_address": "0x07bf",
        "byte_quantity": "",
        "description": "information",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "",
        "comment": "(0x790+cell(N/16)) ~ (0x790+2*cell(N/16) -1) M# CSC cells balance status: (0x790+(M-1) *cell(N/16)) ~ (0x790+M*cell(N/16) -1)",
        "access": "R",
        "raw_columns": [
          "~0x07bf",
          "",
          "information",
          "",
          "",
          "",
          "(0x790+cell(N/16)) ~ (0x790+2*cell(N/16) -1) M# CSC cells balance status: (0x790+(M-1) *cell(N/16)) ~ (0x790+M*cell(N/16) -1)"
        ]
      },
      {
        "page": 32,
        "register_address": "0x07e0",
        "byte_quantity": "NA",
        "description": "NA",
        "ratio_factor": "NA",
        "offset": "Reserve",
        "actual_span": "",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "0x07e0 19 Reserve",
          "NA",
          "NA",
          "NA",
          "Reserve",
          ""
        ]
      },
      {
        "page": 32,
        "register_address": "0x07ff",
        "byte_quantity": "",
        "description": "",
        "ratio_factor": "",
        "offset": "",
        "actual_span": "27",
        "comment": "",
        "access": "R",
        "raw_columns": [
          "~0x07ff （EnerC、EnerC+、EnerX_0.25P）",
          "",
          "",
          "",
          "",
          "27"
        ]
      }
    ],
    "appendix_i_sbmu_diagnosed_bits": [
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit0",
        "fault_name": "voltage warning level 1 Single cell over-",
        "fault_level": "1",
        "fault_code": "1",
        "fault_setting_conditions": "Vmax＞3.72V",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 1 Single cell over-",
          "0x0000 Bit0",
          "1",
          "1",
          "Vmax＞3.72V",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit1",
        "fault_name": "voltage warning level 2 Single cell over-",
        "fault_level": "2",
        "fault_code": "2",
        "fault_setting_conditions": "Vmax＞3.75V",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 2 Single cell over-",
          "0x0000 Bit1",
          "2",
          "2",
          "Vmax＞3.75V",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit2",
        "fault_name": "voltage warning level 3 Single cell",
        "fault_level": "3",
        "fault_code": "3",
        "fault_setting_conditions": "Vmax＞3.78V Vmin＜2.4",
        "fault_recovery_conditions": "Vmax＜ 3.30V Vmin>3.25V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 3 Single cell",
          "0x0000 Bit2",
          "3",
          "3",
          "Vmax＞3.78V Vmin＜2.4",
          "Vmax＜ 3.30V Vmin>3.25V",
          "0%",
          "-"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit3",
        "fault_name": "under-voltage warning level 1 Single cell",
        "fault_level": "1",
        "fault_code": "4",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.4V （＜0℃） Vmin＜2.37",
        "fault_recovery_conditions": "（≥0℃）|| V min>3.25V （＜0℃） Vmin>3.25V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 1 Single cell",
          "0x0000 Bit3",
          "1",
          "4",
          "（≥0℃）|| V min＜2.4V （＜0℃） Vmin＜2.37",
          "（≥0℃）|| V min>3.25V （＜0℃） Vmin>3.25V",
          "-",
          "0%"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit4",
        "fault_name": "under-voltage warning level 2 Single cell",
        "fault_level": "2",
        "fault_code": "5",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.37V （＜0℃） Vmin＜2.34",
        "fault_recovery_conditions": "（≥0℃）|| V min>3.25V （＜0℃） Vmin>3.25V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 2 Single cell",
          "0x0000 Bit4",
          "2",
          "5",
          "（≥0℃）|| V min＜2.37V （＜0℃） Vmin＜2.34",
          "（≥0℃）|| V min>3.25V （＜0℃） Vmin>3.25V",
          "-",
          "0%"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit5",
        "fault_name": "under-voltage warning level 3 Single cell",
        "fault_level": "3",
        "fault_code": "6",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.34V （＜0℃）",
        "fault_recovery_conditions": "（≥0℃）|| V min>3.25V （＜0℃） Clear",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 3 Single cell",
          "0x0000 Bit5",
          "3",
          "6",
          "（≥0℃）|| V min＜2.34V （＜0℃）",
          "（≥0℃）|| V min>3.25V （＜0℃） Clear",
          "-",
          "0%"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit6",
        "fault_name": "extreme over- voltage warning Single cell",
        "fault_level": "4",
        "fault_code": "7",
        "fault_setting_conditions": "Umax＞3.81V Vmin＜2.32",
        "fault_recovery_conditions": "Command (255) Clear",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "extreme over- voltage warning Single cell",
          "0x0000 Bit6",
          "4",
          "7",
          "Umax＞3.81V Vmin＜2.32",
          "Command (255) Clear",
          "0%",
          "-"
        ]
      },
      {
        "page": 33,
        "register_address": "0x0000",
        "bit": "Bit7",
        "fault_name": "extreme under- voltage warning",
        "fault_level": "4",
        "fault_code": "8",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.32V （＜0℃）",
        "fault_recovery_conditions": "Command (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "extreme under- voltage warning",
          "0x0000 Bit7",
          "4",
          "8",
          "（≥0℃）|| V min＜2.32V （＜0℃）",
          "Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0000",
        "bit": "Bit8",
        "fault_name": "voltage warning level 1 Single rack over-",
        "fault_level": "1",
        "fault_code": "9",
        "fault_setting_conditions": "sampling) || total sum of cell voltages > 3.7V*N Vbat (inner high voltage",
        "fault_recovery_conditions": "Vbat＜ 3.65V*N-5",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 1 Single rack over-",
          "0x0000 Bit8",
          "1",
          "9",
          "sampling) || total sum of cell voltages > 3.7V*N Vbat (inner high voltage",
          "Vbat＜ 3.65V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0000",
        "bit": "Bit9",
        "fault_name": "voltage warning level 2 Single rack",
        "fault_level": "2",
        "fault_code": "10",
        "fault_setting_conditions": "sampling) || total sum of cell voltages > 3.8V*N Vbat (inner high voltage",
        "fault_recovery_conditions": "Vbat＜ 3.75V*N-5",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 2 Single rack",
          "0x0000 Bit9",
          "2",
          "10",
          "sampling) || total sum of cell voltages > 3.8V*N Vbat (inner high voltage",
          "Vbat＜ 3.75V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0000",
        "bit": "Bit10",
        "fault_name": "under-voltage warning level 1 Single rack",
        "fault_level": "1",
        "fault_code": "11",
        "fault_setting_conditions": "sampling) || total sum of cell voltages <2.5V*N Vbat (inner high voltage",
        "fault_recovery_conditions": "Vbat＞ 2.8V*N+5",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 1 Single rack",
          "0x0000 Bit10",
          "1",
          "11",
          "sampling) || total sum of cell voltages <2.5V*N Vbat (inner high voltage",
          "Vbat＞ 2.8V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0000",
        "bit": "Bit11",
        "fault_name": "under-voltage warning level 2 Big voltage",
        "fault_level": "2",
        "fault_code": "12",
        "fault_setting_conditions": "sampling) || total sum of cell voltages <2.4V*N When (either value of Vmax/Vmin is in between",
        "fault_recovery_conditions": "Vbat＞ 2.6V*N+5",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 2 Big voltage",
          "0x0000 Bit11",
          "2",
          "12",
          "sampling) || total sum of cell voltages <2.4V*N When (either value of Vmax/Vmin is in between",
          "Vbat＞ 2.6V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0000",
        "bit": "Bit12",
        "fault_name": "difference between cells warning",
        "fault_level": "1",
        "fault_code": "13",
        "fault_setting_conditions": "(3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V CSC didn't collect all the data points; CAN communicatio n is lost; the maximum,",
        "fault_recovery_conditions": "⊿V＜0.45V Clear",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between cells warning",
          "0x0000 Bit12",
          "1",
          "13",
          "(3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V CSC didn't collect all the data points; CAN communicatio n is lost; the maximum,",
          "⊿V＜0.45V Clear",
          "-",
          "-"
        ]
      },
      {
        "page": 34,
        "register_address": "0x0000",
        "bit": "Bit13",
        "fault_name": "Invalid cell voltage warning",
        "fault_level": "4",
        "fault_code": "14",
        "fault_setting_conditions": "minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
        "fault_recovery_conditions": "Command (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Invalid cell voltage warning",
          "0x0000 Bit13",
          "4",
          "14",
          "minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
          "Command (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 35,
        "register_address": "0x0000",
        "bit": "Bit14",
        "fault_name": "required due to single cell over discharge Replacement",
        "fault_level": "5",
        "fault_code": "15",
        "fault_setting_conditions": "Vmin＜1.8V",
        "fault_recovery_conditions": "Command (250) Clear",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "required due to single cell over discharge Replacement",
          "0x0000 Bit14",
          "5",
          "15",
          "Vmin＜1.8V",
          "Command (250) Clear",
          "-",
          "0%"
        ]
      },
      {
        "page": 35,
        "register_address": "0x0000",
        "bit": "Bit15",
        "fault_name": "required due to single cell over charge Low SOC over",
        "fault_level": "5",
        "fault_code": "16",
        "fault_setting_conditions": "Vmax＞4.3V Vmin＜2.7V",
        "fault_recovery_conditions": "Command (250)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "required due to single cell over charge Low SOC over",
          "0x0000 Bit15",
          "5",
          "16",
          "Vmax＞4.3V Vmin＜2.7V",
          "Command (250)",
          "0%",
          "-"
        ]
      },
      {
        "page": 35,
        "register_address": "0x0001",
        "bit": "Bit0",
        "fault_name": "discharge warning Low SOC over",
        "fault_level": "2",
        "fault_code": "17",
        "fault_setting_conditions": "&Discharge current＞0 lasting 30min Vmin＜2.65V",
        "fault_recovery_conditions": "Vmin ＞2.9V Clear",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "discharge warning Low SOC over",
          "0x0001 Bit0",
          "2",
          "17",
          "&Discharge current＞0 lasting 30min Vmin＜2.65V",
          "Vmin ＞2.9V Clear",
          "-",
          "-"
        ]
      },
      {
        "page": 35,
        "register_address": "0x0001",
        "bit": "Bit1",
        "fault_name": "discharge warning",
        "fault_level": "4",
        "fault_code": "18",
        "fault_setting_conditions": "&Discharge current＞0 lasting 30min",
        "fault_recovery_conditions": "Command (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "discharge warning",
          "0x0001 Bit1",
          "4",
          "18",
          "&Discharge current＞0 lasting 30min",
          "Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0001",
        "bit": "Bit6",
        "fault_name": "current warning level 1 Charge over-",
        "fault_level": "1",
        "fault_code": "23",
        "fault_setting_conditions": "I1>max(I0*10 5%,10A) I1>max(I0*11 4%,10A) or",
        "fault_recovery_conditions": "actual current; I0:BMS limit current) I1≤I0 ( I1: subsystem",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "current warning level 1 Charge over-",
          "0x0001 Bit6",
          "1",
          "23",
          "I1>max(I0*10 5%,10A) I1>max(I0*11 4%,10A) or",
          "actual current; I0:BMS limit current) I1≤I0 ( I1: subsystem",
          "-",
          "-"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0001",
        "bit": "Bit7",
        "fault_name": "current warning level 2 Charge over-",
        "fault_level": "2",
        "fault_code": "24",
        "fault_setting_conditions": "Level 1 alarm lasting 20s (configurable) I1>max(I0*12 5%,10A) or 2-",
        "fault_recovery_conditions": "actual current; I0:BMS limit current) I1≤I0 ( I1: subsystem",
        "charging_power_limitation": "I0*92%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "current warning level 2 Charge over-",
          "0x0001 Bit7",
          "2",
          "24",
          "Level 1 alarm lasting 20s (configurable) I1>max(I0*12 5%,10A) or 2-",
          "actual current; I0:BMS limit current) I1≤I0 ( I1: subsystem",
          "I0*92%",
          "-"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0001",
        "bit": "Bit8",
        "fault_name": "current warning level 3 Charge over-",
        "fault_level": "3",
        "fault_code": "25",
        "fault_setting_conditions": "level alarm lasting 20s (configurable) I1>max(I0*13 5%,10A) or 3",
        "fault_recovery_conditions": "actual current; I0:BMS limit current)",
        "charging_power_limitation": "I0*87%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "current warning level 3 Charge over-",
          "0x0001 Bit8",
          "3",
          "25",
          "level alarm lasting 20s (configurable) I1>max(I0*13 5%,10A) or 3",
          "actual current; I0:BMS limit current)",
          "I0*87%",
          "-"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0001",
        "bit": "Bit9",
        "fault_name": "current warning level 4",
        "fault_level": "4",
        "fault_code": "26",
        "fault_setting_conditions": "levels of alarms lasting 10s (configurable)",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "current warning level 4",
          "0x0001 Bit9",
          "4",
          "26",
          "levels of alarms lasting 10s (configurable)",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0001",
        "bit": "Bit10",
        "fault_name": "Current sensor failed warning Single cell over-",
        "fault_level": "4",
        "fault_code": "27",
        "fault_setting_conditions": "Current sensor fault",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Current sensor failed warning Single cell over-",
          "0x0001 Bit10",
          "4",
          "27",
          "Current sensor fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0001",
        "bit": "Bit14",
        "fault_name": "temperature warning level 1 Single cell over-",
        "fault_level": "1",
        "fault_code": "31",
        "fault_setting_conditions": "Tmax＞50℃",
        "fault_recovery_conditions": "Tmax<48℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "temperature warning level 1 Single cell over-",
          "0x0001 Bit14",
          "1",
          "31",
          "Tmax＞50℃",
          "Tmax<48℃",
          "-",
          "-"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0001",
        "bit": "Bit15",
        "fault_name": "temperature warning level 2 Single cell over-",
        "fault_level": "2",
        "fault_code": "32",
        "fault_setting_conditions": "Tmax＞55℃",
        "fault_recovery_conditions": "Tmax<53℃",
        "charging_power_limitation": "50%",
        "discharge_power_limitation": "50%",
        "raw_columns": [
          "temperature warning level 2 Single cell over-",
          "0x0001 Bit15",
          "2",
          "32",
          "Tmax＞55℃",
          "Tmax<53℃",
          "50%",
          "50%"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0002",
        "bit": "Bit1",
        "fault_name": "temperature warning level 4 Single cell",
        "fault_level": "4",
        "fault_code": "34",
        "fault_setting_conditions": "Tmax＞57℃",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "temperature warning level 4 Single cell",
          "0x0002 Bit1",
          "4",
          "34",
          "Tmax＞57℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 36,
        "register_address": "0x0002",
        "bit": "Bit2",
        "fault_name": "under- temperature",
        "fault_level": "1",
        "fault_code": "35",
        "fault_setting_conditions": "Tmin＜0℃",
        "fault_recovery_conditions": "Tmin＞5℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "under- temperature",
          "0x0002 Bit2",
          "1",
          "35",
          "Tmin＜0℃",
          "Tmin＞5℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit4",
        "fault_name": "under- temperature warning level 3 Big temperature",
        "fault_level": "4",
        "fault_code": "37",
        "fault_setting_conditions": "Tmin＜-20℃",
        "fault_recovery_conditions": "Tmin＞-10℃",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under- temperature warning level 3 Big temperature",
          "0x0002 Bit4",
          "4",
          "37",
          "Tmin＜-20℃",
          "Tmin＞-10℃",
          "0%",
          "0%"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit5",
        "fault_name": "difference between cells warning level 1 Big temperature",
        "fault_level": "1",
        "fault_code": "38",
        "fault_setting_conditions": "⊿T＞15℃",
        "fault_recovery_conditions": "⊿T＜10℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between cells warning level 1 Big temperature",
          "0x0002 Bit5",
          "1",
          "38",
          "⊿T＞15℃",
          "⊿T＜10℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit6",
        "fault_name": "difference between cells warning level 2 Big temperature",
        "fault_level": "2",
        "fault_code": "39",
        "fault_setting_conditions": "⊿T＞20℃",
        "fault_recovery_conditions": "⊿T＜15℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between cells warning level 2 Big temperature",
          "0x0002 Bit6",
          "2",
          "39",
          "⊿T＞20℃",
          "⊿T＜15℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit7",
        "fault_name": "difference between cells warning level 3 SBMU main",
        "fault_level": "3",
        "fault_code": "40",
        "fault_setting_conditions": "⊿T＞25℃",
        "fault_recovery_conditions": "⊿T＜20℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between cells warning level 3 SBMU main",
          "0x0002 Bit7",
          "3",
          "40",
          "⊿T＞25℃",
          "⊿T＜20℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit8",
        "fault_name": "control box over- temperature warning level 1 SBMU main",
        "fault_level": "1",
        "fault_code": "41",
        "fault_setting_conditions": "Tmax＞65℃",
        "fault_recovery_conditions": "Tmax＜60℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "control box over- temperature warning level 1 SBMU main",
          "0x0002 Bit8",
          "1",
          "41",
          "Tmax＞65℃",
          "Tmax＜60℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit9",
        "fault_name": "control box over- temperature warning level 2 SBMU main",
        "fault_level": "2",
        "fault_code": "42",
        "fault_setting_conditions": "Tmax＞75℃",
        "fault_recovery_conditions": "Tmax＜70℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "control box over- temperature warning level 2 SBMU main",
          "0x0002 Bit9",
          "2",
          "42",
          "Tmax＞75℃",
          "Tmax＜70℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit10",
        "fault_name": "control box over- temperature warning level 3 SBMU main",
        "fault_level": "3",
        "fault_code": "43",
        "fault_setting_conditions": "Tmax＞85℃",
        "fault_recovery_conditions": "Tmax＜80℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "control box over- temperature warning level 3 SBMU main",
          "0x0002 Bit10",
          "3",
          "43",
          "Tmax＞85℃",
          "Tmax＜80℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit11",
        "fault_name": "control box over- temperature warning level 4 SBMU main control box",
        "fault_level": "4",
        "fault_code": "44",
        "fault_setting_conditions": "Tmax＞90℃",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "control box over- temperature warning level 4 SBMU main control box",
          "0x0002 Bit11",
          "4",
          "44",
          "Tmax＞90℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit12",
        "fault_name": "under- temperature warning level 1 SBMU main control box",
        "fault_level": "1",
        "fault_code": "45",
        "fault_setting_conditions": "Tmin＜-30℃",
        "fault_recovery_conditions": "Tmin＞-25℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "under- temperature warning level 1 SBMU main control box",
          "0x0002 Bit12",
          "1",
          "45",
          "Tmin＜-30℃",
          "Tmin＞-25℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit14",
        "fault_name": "under- temperature warning level 3 Single temperature",
        "fault_level": "2",
        "fault_code": "47",
        "fault_setting_conditions": "Tmin＜-40℃ Any of the cell",
        "fault_recovery_conditions": "Tmin＞-35℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "under- temperature warning level 3 Single temperature",
          "0x0002 Bit14",
          "2",
          "47",
          "Tmin＜-40℃ Any of the cell",
          "Tmin＞-35℃",
          "-",
          "-"
        ]
      },
      {
        "page": 37,
        "register_address": "0x0002",
        "bit": "Bit15",
        "fault_name": "sampling abnormal warning",
        "fault_level": "4",
        "fault_code": "48",
        "fault_setting_conditions": "temperature sampling is invalid",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "sampling abnormal warning",
          "0x0002 Bit15",
          "4",
          "48",
          "temperature sampling is invalid",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0003",
        "bit": "Bit0",
        "fault_name": "sampling abnormal warning CSC 24V power",
        "fault_level": "4",
        "fault_code": "49",
        "fault_setting_conditions": "temperature sampling invalid power supply voltage＜",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "sampling abnormal warning CSC 24V power",
          "0x0003 Bit0",
          "4",
          "49",
          "temperature sampling invalid power supply voltage＜",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0004",
        "bit": "Bit9",
        "fault_name": "supply abnormal warning SBMU 24V",
        "fault_level": "4",
        "fault_code": "74",
        "fault_setting_conditions": "18V||＞30V|| invalid sampling voltage value power supply voltage＜",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "supply abnormal warning SBMU 24V",
          "0x0004 Bit9",
          "4",
          "74",
          "18V||＞30V|| invalid sampling voltage value power supply voltage＜",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0004",
        "bit": "Bit10",
        "fault_name": "power supply abnormal warning",
        "fault_level": "4",
        "fault_code": "75",
        "fault_setting_conditions": "18V||＞30V|| invalid sampling voltage value",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "power supply abnormal warning",
          "0x0004 Bit10",
          "4",
          "75",
          "18V||＞30V|| invalid sampling voltage value",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0004",
        "bit": "Bit14",
        "fault_name": "MSD warning",
        "fault_level": "4",
        "fault_code": "79",
        "fault_setting_conditions": "MSD dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "MSD warning",
          "0x0004 Bit14",
          "4",
          "79",
          "MSD dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0004",
        "bit": "Bit15",
        "fault_name": "Rack fuse warning",
        "fault_level": "4",
        "fault_code": "80",
        "fault_setting_conditions": "Rack fuse dry contact open Rack isolate",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Rack fuse warning",
          "0x0004 Bit15",
          "4",
          "80",
          "Rack fuse dry contact open Rack isolate",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0005",
        "bit": "Bit0",
        "fault_name": "Rack isolate switch warning Main positive",
        "fault_level": "4",
        "fault_code": "81",
        "fault_setting_conditions": "switch dry contact open unclosed main positive",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Rack isolate switch warning Main positive",
          "0x0005 Bit0",
          "4",
          "81",
          "switch dry contact open unclosed main positive",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0005",
        "bit": "Bit1",
        "fault_name": "relay sticking warning Main negative",
        "fault_level": "4",
        "fault_code": "82",
        "fault_setting_conditions": "contactor feedback contactor stick unclosed negative and",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "relay sticking warning Main negative",
          "0x0005 Bit1",
          "4",
          "82",
          "contactor feedback contactor stick unclosed negative and",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0005",
        "bit": "Bit2",
        "fault_name": "relay sticking warning Both main positive relay",
        "fault_level": "4",
        "fault_code": "83",
        "fault_setting_conditions": "negative contactor feedback contactor stick unclosed main positive and negative",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "relay sticking warning Both main positive relay",
          "0x0005 Bit2",
          "4",
          "83",
          "negative contactor feedback contactor stick unclosed main positive and negative",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0005",
        "bit": "Bit3",
        "fault_name": "and main negative relay sticking fault Main positive",
        "fault_level": "6",
        "fault_code": "84",
        "fault_setting_conditions": "contactor feedback contactors stick after sending close",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "and main negative relay sticking fault Main positive",
          "0x0005 Bit3",
          "6",
          "84",
          "contactor feedback contactors stick after sending close",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 38,
        "register_address": "0x0005",
        "bit": "Bit4",
        "fault_name": "relay open circuit warning",
        "fault_level": "4",
        "fault_code": "85",
        "fault_setting_conditions": "command for main positive contactor, feedback loop",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "relay open circuit warning",
          "0x0005 Bit4",
          "4",
          "85",
          "command for main positive contactor, feedback loop",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0005",
        "bit": "Bit5",
        "fault_name": "open circuit warning Battery rack door",
        "fault_level": "4",
        "fault_code": "86",
        "fault_setting_conditions": "contactor, feedback loop shows contactor still open Battery rack",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "open circuit warning Battery rack door",
          "0x0005 Bit5",
          "4",
          "86",
          "contactor, feedback loop shows contactor still open Battery rack",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0005",
        "bit": "Bit6",
        "fault_name": "(travel switch) fault",
        "fault_level": "6",
        "fault_code": "87",
        "fault_setting_conditions": "door (travel switch) dry contact open Main control",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "(travel switch) fault",
          "0x0005 Bit6",
          "6",
          "87",
          "door (travel switch) dry contact open Main control",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0005",
        "bit": "Bit7",
        "fault_name": "Main control box fan warning Inner",
        "fault_level": "4",
        "fault_code": "88",
        "fault_setting_conditions": "box fan dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main control box fan warning Inner",
          "0x0005 Bit7",
          "4",
          "88",
          "box fan dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0006",
        "bit": "Bit5",
        "fault_name": "communication warning (CCAN) Inner",
        "fault_level": "4",
        "fault_code": "102",
        "fault_setting_conditions": "SBMU lost all C CAN data",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication warning (CCAN) Inner",
          "0x0006 Bit5",
          "4",
          "102",
          "SBMU lost all C CAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0006",
        "bit": "Bit6",
        "fault_name": "communication warning (SCAN) Inner",
        "fault_level": "4",
        "fault_code": "103",
        "fault_setting_conditions": "SBMU lost S CAN data SBMU lost",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication warning (SCAN) Inner",
          "0x0006 Bit6",
          "4",
          "103",
          "SBMU lost S CAN data SBMU lost",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0006",
        "bit": "Bit7",
        "fault_name": "communication warning (MCAN)",
        "fault_level": "4",
        "fault_code": "104",
        "fault_setting_conditions": "MBMU MCAN data cell balance",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication warning (MCAN)",
          "0x0006 Bit7",
          "4",
          "104",
          "MBMU MCAN data cell balance",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0006",
        "bit": "Bit11",
        "fault_name": "Balancing circuit warning",
        "fault_level": "4",
        "fault_code": "108",
        "fault_setting_conditions": "circuit short fault set",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Balancing circuit warning",
          "0x0006 Bit11",
          "4",
          "108",
          "circuit short fault set",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0006",
        "bit": "Bit13",
        "fault_name": "SOC low warning level 1",
        "fault_level": "1",
        "fault_code": "110",
        "fault_setting_conditions": "SOC＜10%",
        "fault_recovery_conditions": "SOC＞15%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SOC low warning level 1",
          "0x0006 Bit13",
          "1",
          "110",
          "SOC＜10%",
          "SOC＞15%",
          "-",
          "-"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0006",
        "bit": "Bit14",
        "fault_name": "SOC low warning level 2",
        "fault_level": "2",
        "fault_code": "111",
        "fault_setting_conditions": "SOC＜5% Rack internal voltage < 100V before contactor closing or The total current is",
        "fault_recovery_conditions": "SOC＞15%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SOC low warning level 2",
          "0x0006 Bit14",
          "2",
          "111",
          "SOC＜5% Rack internal voltage < 100V before contactor closing or The total current is",
          "SOC＞15%",
          "-",
          "-"
        ]
      },
      {
        "page": 39,
        "register_address": "0x0006",
        "bit": "Bit15",
        "fault_name": "HV circuit open circuit warning",
        "fault_level": "4",
        "fault_code": "112",
        "fault_setting_conditions": "greater than (number of high-voltage lines * 30A) && the current of a single Rack is less",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "HV circuit open circuit warning",
          "0x0006 Bit15",
          "4",
          "112",
          "greater than (number of high-voltage lines * 30A) && the current of a single Rack is less",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0007",
        "bit": "Bit3",
        "fault_name": "failed twice warning HV+&HV-",
        "fault_level": "5",
        "fault_code": "116",
        "fault_setting_conditions": "charging contactor voltage > 10V after closing HV+&HV-",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "failed twice warning HV+&HV-",
          "0x0007 Bit3",
          "5",
          "116",
          "charging contactor voltage > 10V after closing HV+&HV-",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0007",
        "bit": "Bit9",
        "fault_name": "reversed connection fault Thermal",
        "fault_level": "7",
        "fault_code": "122",
        "fault_setting_conditions": "reversed connection fault thermal",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "reversed connection fault Thermal",
          "0x0007 Bit9",
          "7",
          "122",
          "reversed connection fault thermal",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0008",
        "bit": "Bit0",
        "fault_name": "runaway caused fire fault HV circuit",
        "fault_level": "7",
        "fault_code": "129",
        "fault_setting_conditions": "runaway fire fault set Total current ＞(HV online number * 30 A)&& Single",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "runaway caused fire fault HV circuit",
          "0x0008 Bit0",
          "7",
          "129",
          "runaway fire fault set Total current ＞(HV online number * 30 A)&& Single",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0008",
        "bit": "Bit5",
        "fault_name": "(Fuse)open circuit warning Big temperature",
        "fault_level": "4",
        "fault_code": "134",
        "fault_setting_conditions": "rack current＜ 10 A && Main contactor closed All of the following conditions should be met at the same time: a. The rack is in HV online status b. The rack current",
        "fault_recovery_conditions": "Command Clear (255) (The rack average temperature",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "(Fuse)open circuit warning Big temperature",
          "0x0008 Bit5",
          "4",
          "134",
          "rack current＜ 10 A && Main contactor closed All of the following conditions should be met at the same time: a. The rack is in HV online status b. The rack current",
          "Command Clear (255) (The rack average temperature",
          "0%",
          "0%"
        ]
      },
      {
        "page": 40,
        "register_address": "0x0009",
        "bit": "Bit8",
        "fault_name": "difference between racks",
        "fault_level": "3",
        "fault_code": "153",
        "fault_setting_conditions": "|I|<30A and duration T=15min c. (The rack average temperature - system minimum temperature) ≥2℃ and duration T=60s",
        "fault_recovery_conditions": "- system minimum temperature) ≤1℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between racks",
          "0x0009 Bit8",
          "3",
          "153",
          "|I|<30A and duration T=15min c. (The rack average temperature - system minimum temperature) ≥2℃ and duration T=60s",
          "- system minimum temperature) ≤1℃",
          "-",
          "-"
        ]
      }
    ],
    "appendix_ii_mbmu_diagnosed_bits": [
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit0",
        "fault_name": "Insulation warning",
        "fault_level": "2",
        "fault_code": "200",
        "fault_setting_conditions": "R≤1000Ω/V",
        "fault_recovery_conditions": "R＞1500Ω/V",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Insulation warning",
          "0x0010 Bit0",
          "2",
          "200",
          "R≤1000Ω/V",
          "R＞1500Ω/V",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit1",
        "fault_name": "Insulation fault",
        "fault_level": "7",
        "fault_code": "201",
        "fault_setting_conditions": "R≤100Ω/V",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Insulation fault",
          "0x0010 Bit1",
          "7",
          "201",
          "R≤100Ω/V",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit2",
        "fault_name": "Invalid insulation fault The quantity of",
        "fault_level": "6",
        "fault_code": "202",
        "fault_setting_conditions": "Insulation failure fault The number of HV closed racks in the system < the minimum number of operating racks",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Invalid insulation fault The quantity of",
          "0x0010 Bit2",
          "6",
          "202",
          "Insulation failure fault The number of HV closed racks in the system < the minimum number of operating racks",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit3",
        "fault_name": "HV racks less than setting value fault SBMU",
        "fault_level": "6",
        "fault_code": "203",
        "fault_setting_conditions": "(No judgment is made during the process of connecting HV contactor and disconnecting HV contactor) MCAN -",
        "fault_recovery_conditions": "Command Clear (255) all SBMU",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "HV racks less than setting value fault SBMU",
          "0x0010 Bit3",
          "6",
          "203",
          "(No judgment is made during the process of connecting HV contactor and disconnecting HV contactor) MCAN -",
          "Command Clear (255) all SBMU",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit6",
        "fault_name": "communication lost warning SBMU",
        "fault_level": "3",
        "fault_code": "206",
        "fault_setting_conditions": "communication loss of any SBMU data MCAN -",
        "fault_recovery_conditions": "packets received",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "communication lost warning SBMU",
          "0x0010 Bit6",
          "3",
          "206",
          "communication loss of any SBMU data MCAN -",
          "packets received",
          "-",
          "-"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit7",
        "fault_name": "communication lost fault EMS",
        "fault_level": "6",
        "fault_code": "207",
        "fault_setting_conditions": "communication loss of all SBMU data ACAN-PCS",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication lost fault EMS",
          "0x0010 Bit7",
          "6",
          "207",
          "communication loss of all SBMU data ACAN-PCS",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit8",
        "fault_name": "communication lost fault IMM",
        "fault_level": "6",
        "fault_code": "208",
        "fault_setting_conditions": "heart beat signal lost MCAN-IMM",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication lost fault IMM",
          "0x0010 Bit8",
          "6",
          "208",
          "heart beat signal lost MCAN-IMM",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit9",
        "fault_name": "communication lost fault Air conditioner",
        "fault_level": "6",
        "fault_code": "209",
        "fault_setting_conditions": "communication data lost communication",
        "fault_recovery_conditions": "Command Clear (255) One frame of",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication lost fault Air conditioner",
          "0x0010 Bit9",
          "6",
          "209",
          "communication data lost communication",
          "Command Clear (255) One frame of",
          "0%",
          "0%"
        ]
      },
      {
        "page": 41,
        "register_address": "0x0010",
        "bit": "Bit10",
        "fault_name": "communication lost warning",
        "fault_level": "6",
        "fault_code": "210",
        "fault_setting_conditions": "loss of air conditioner",
        "fault_recovery_conditions": "valid packet received",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "communication lost warning",
          "0x0010 Bit10",
          "6",
          "210",
          "loss of air conditioner",
          "valid packet received",
          "-",
          "-"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0010",
        "bit": "Bit11",
        "fault_name": "TMS communication fault Centralized",
        "fault_level": "211",
        "fault_code": "management interaction control in any case, while high voltage is online in the electrical rack. TMS message loss for thermal management",
        "fault_setting_conditions": "Command Clear (255) All TMS messages for thermal",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "TMS communication fault Centralized",
          "0x0010 6 Bit11",
          "211",
          "management interaction control in any case, while high voltage is online in the electrical rack. TMS message loss for thermal management",
          "Command Clear (255) All TMS messages for thermal",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0010",
        "bit": "Bit12",
        "fault_name": "TMS communication warning Centralized",
        "fault_level": "212",
        "fault_code": "interaction control with MBMU in any case. TMS reports a Level 2 fault for thermal",
        "fault_setting_conditions": "management interaction control with MBMU restored.",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "TMS communication warning Centralized",
          "0x0010 1 Bit12",
          "212",
          "interaction control with MBMU in any case. TMS reports a Level 2 fault for thermal",
          "management interaction control with MBMU restored.",
          "-",
          "-"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0010",
        "bit": "Bit13",
        "fault_name": "TMS fault level 2 Centralized",
        "fault_level": "213",
        "fault_code": "management interaction control with MBMU in any case. Inconsistent request mode and feedback mode for thermal management interaction",
        "fault_setting_conditions": "Command Clear (255) All TMS requests and feedback modes are consistent, and",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "TMS fault level 2 Centralized",
          "0x0010 6 Bit13",
          "213",
          "management interaction control with MBMU in any case. Inconsistent request mode and feedback mode for thermal management interaction",
          "Command Clear (255) All TMS requests and feedback modes are consistent, and",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0010",
        "bit": "Bit14",
        "fault_name": "TMS mode conflict fault Centralized",
        "fault_level": "214",
        "fault_code": "control with MBMU in any case, with no communication loss fault for the centralized liquid-cooling unit. TMS reports a Level 1 fault for thermal",
        "fault_setting_conditions": "there are no communication loss faults for the centralized liquid-cooling unit.",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "TMS mode conflict fault Centralized",
          "0x0010 6 Bit14",
          "214",
          "control with MBMU in any case, with no communication loss fault for the centralized liquid-cooling unit. TMS reports a Level 1 fault for thermal",
          "there are no communication loss faults for the centralized liquid-cooling unit.",
          "0%",
          "0%"
        ]
      },
      {
        "page": 42,
        "register_address": "0x0010",
        "bit": "Bit15",
        "fault_name": "TMS fault level 1",
        "fault_level": "215",
        "fault_code": "management interaction control with MBMU in any case",
        "fault_setting_conditions": "Command Clear (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "TMS fault level 1",
          "0x0010 6 Bit15",
          "215",
          "management interaction control with MBMU in any case",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit0",
        "fault_name": "SPD failure warning AUX Power",
        "fault_level": "2",
        "fault_code": "216",
        "fault_setting_conditions": "connected, alarm when disconnected DC-DC dry",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SPD failure warning AUX Power",
          "0x0011 Bit0",
          "2",
          "216",
          "connected, alarm when disconnected DC-DC dry",
          "Command Clear (255)",
          "-",
          "-"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit1",
        "fault_name": "DCDC failure warning AUX Power",
        "fault_level": "1",
        "fault_code": "217",
        "fault_setting_conditions": "contact open and AC-DC dry contact closed DC-DC dry",
        "fault_recovery_conditions": "DC-DC dry contact closed",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "DCDC failure warning AUX Power",
          "0x0011 Bit1",
          "1",
          "217",
          "contact open and AC-DC dry contact closed DC-DC dry",
          "DC-DC dry contact closed",
          "-",
          "-"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit2",
        "fault_name": "ACDC failure warning",
        "fault_level": "1",
        "fault_code": "218",
        "fault_setting_conditions": "contact closed and AC-DC dry contact open AC-DC dry contact disconnected and DC-DC dry contact",
        "fault_recovery_conditions": "AC-DC dry contact closed",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "ACDC failure warning",
          "0x0011 Bit2",
          "1",
          "218",
          "contact closed and AC-DC dry contact open AC-DC dry contact disconnected and DC-DC dry contact",
          "AC-DC dry contact closed",
          "-",
          "-"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit3",
        "fault_name": "AUX Power failure fault",
        "fault_level": "6",
        "fault_code": "219",
        "fault_setting_conditions": "disconnected for 2 seconds Or AC-DC dry contact disconnected for 10 minutes Fire system fault",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "AUX Power failure fault",
          "0x0011 Bit3",
          "6",
          "219",
          "disconnected for 2 seconds Or AC-DC dry contact disconnected for 10 minutes Fire system fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit4",
        "fault_name": "Fire system fault level 1_MBMU",
        "fault_level": "6",
        "fault_code": "220",
        "fault_setting_conditions": "level 1 dry contact open Fire system fault",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Fire system fault level 1_MBMU",
          "0x0011 Bit4",
          "6",
          "220",
          "level 1 dry contact open Fire system fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit5",
        "fault_name": "Fire system fault level 2_MBMU Fire system",
        "fault_level": "7",
        "fault_code": "221",
        "fault_setting_conditions": "level 2 dry contact open Fire system",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Fire system fault level 2_MBMU Fire system",
          "0x0011 Bit5",
          "7",
          "221",
          "level 2 dry contact open Fire system",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit6",
        "fault_name": "failure warning MBMU",
        "fault_level": "3",
        "fault_code": "222",
        "fault_setting_conditions": "failure warning dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "100%",
        "discharge_power_limitation": "100%",
        "raw_columns": [
          "failure warning MBMU",
          "0x0011 Bit6",
          "3",
          "222",
          "failure warning dry contact open",
          "Command Clear (255)",
          "100%",
          "100%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit7",
        "fault_name": "E-STOP fault",
        "fault_level": "6",
        "fault_code": "223",
        "fault_setting_conditions": "E-STOP dry contact open",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "E-STOP fault",
          "0x0011 Bit7",
          "6",
          "223",
          "E-STOP dry contact open",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit8",
        "fault_name": "Client E-STOP fault Electrical rack",
        "fault_level": "7",
        "fault_code": "224",
        "fault_setting_conditions": "Client E-STOP dry contact open Electrical rack",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Client E-STOP fault Electrical rack",
          "0x0011 Bit8",
          "7",
          "224",
          "Client E-STOP dry contact open Electrical rack",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit9",
        "fault_name": "door (travel switch) fault",
        "fault_level": "7",
        "fault_code": "225",
        "fault_setting_conditions": "door dry contact open Electrical rack",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "door (travel switch) fault",
          "0x0011 Bit9",
          "7",
          "225",
          "door dry contact open Electrical rack",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit10",
        "fault_name": "Electrical rack fan warning Smoke exhaust",
        "fault_level": "1",
        "fault_code": "226",
        "fault_setting_conditions": "fan dry contact open Smoke exhaust",
        "fault_recovery_conditions": "Command Clear (255) Explosion-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Electrical rack fan warning Smoke exhaust",
          "0x0011 Bit10",
          "1",
          "226",
          "fan dry contact open Smoke exhaust",
          "Command Clear (255) Explosion-",
          "-",
          "-"
        ]
      },
      {
        "page": 43,
        "register_address": "0x0011",
        "bit": "Bit11",
        "fault_name": "ventilation body warning",
        "fault_level": "3",
        "fault_code": "227",
        "fault_setting_conditions": "ventilation body warning dry contact open",
        "fault_recovery_conditions": "proof fan body warning dry contact closed",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "ventilation body warning",
          "0x0011 Bit11",
          "3",
          "227",
          "ventilation body warning dry contact open",
          "proof fan body warning dry contact closed",
          "-",
          "-"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0011",
        "bit": "Bit12",
        "fault_name": "ventilation state fault",
        "fault_level": "6",
        "fault_code": "228",
        "fault_setting_conditions": "ventilation fault dry contact open",
        "fault_recovery_conditions": "Command Clear (255) Humidifier1",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "ventilation state fault",
          "0x0011 Bit12",
          "6",
          "228",
          "ventilation fault dry contact open",
          "Command Clear (255) Humidifier1",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0011",
        "bit": "Bit13",
        "fault_name": "Humidifier1 failure warning",
        "fault_level": "1",
        "fault_code": "229",
        "fault_setting_conditions": "Humidifier1 fault dry contact open",
        "fault_recovery_conditions": "fault dry contact close Humidifier2",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Humidifier1 failure warning",
          "0x0011 Bit13",
          "1",
          "229",
          "Humidifier1 fault dry contact open",
          "fault dry contact close Humidifier2",
          "-",
          "-"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0012",
        "bit": "Bit0",
        "fault_name": "Humidifier2 failure warning MBMU 24V",
        "fault_level": "1",
        "fault_code": "232",
        "fault_setting_conditions": "Humidifier2 fault dry contact open Power supply voltage < 18V",
        "fault_recovery_conditions": "fault dry contact close",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Humidifier2 failure warning MBMU 24V",
          "0x0012 Bit0",
          "1",
          "232",
          "Humidifier2 fault dry contact open Power supply voltage < 18V",
          "fault dry contact close",
          "-",
          "-"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0013",
        "bit": "Bit3",
        "fault_name": "power supply abnormal fault Slave MBMU",
        "fault_level": "6",
        "fault_code": "251",
        "fault_setting_conditions": "or > 30V or invalid sampling voltage value All messages",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "power supply abnormal fault Slave MBMU",
          "0x0013 Bit3",
          "6",
          "251",
          "or > 30V or invalid sampling voltage value All messages",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0013",
        "bit": "Bit4",
        "fault_name": "communication lost fault Centralized",
        "fault_level": "6",
        "fault_code": "252",
        "fault_setting_conditions": "lost from MBMU in any case TMS reports a Level 3 fault for thermal",
        "fault_recovery_conditions": "Command Clear (255) All TMS units for thermal management",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication lost fault Centralized",
          "0x0013 Bit4",
          "6",
          "252",
          "lost from MBMU in any case TMS reports a Level 3 fault for thermal",
          "Command Clear (255) All TMS units for thermal management",
          "0%",
          "0%"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0013",
        "bit": "Bit7",
        "fault_name": "TMS warning level 3 Step-Charge",
        "fault_level": "3",
        "fault_code": "255",
        "fault_setting_conditions": "management interaction control with MBMU in any case Any SBMU Step-Charge mode is",
        "fault_recovery_conditions": "interaction control with MBMU do not report a Level 3 fault All SBMUs",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "TMS warning level 3 Step-Charge",
          "0x0013 Bit7",
          "3",
          "255",
          "management interaction control with MBMU in any case Any SBMU Step-Charge mode is",
          "interaction control with MBMU do not report a Level 3 fault All SBMUs",
          "-",
          "-"
        ]
      },
      {
        "page": 44,
        "register_address": "0x0013",
        "bit": "Bit15",
        "fault_name": "Mode inconsistency warning",
        "fault_level": "2",
        "fault_code": "263",
        "fault_setting_conditions": "inconsistent with other SBMU Step-Charge modes",
        "fault_recovery_conditions": "have the same Step-Charge mode",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "Mode inconsistency warning",
          "0x0013 Bit15",
          "2",
          "263",
          "inconsistent with other SBMU Step-Charge modes",
          "have the same Step-Charge mode",
          "-",
          "-"
        ]
      }
    ],
    "appendix_iii_sbmu_warning_fault_bits": [
      {
        "page": 44,
        "register_address": "0x0400",
        "bit": "Bit0",
        "fault_name": "voltage warning level 1",
        "recovery_time_ms": "",
        "fault_level": "1",
        "fault_code": "1",
        "fault_setting_conditions": "Vmax＞ 3.72V",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 1",
          "0x0400 Bit0",
          "1",
          "1",
          "",
          "Vmax＞ 3.72V",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit1",
        "fault_name": "voltage warning level 2 Single cell over-",
        "recovery_time_ms": "1000",
        "fault_level": "2",
        "fault_code": "2",
        "fault_setting_conditions": "Vmax＞ 3.75V",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 2 Single cell over-",
          "0x0400 Bit1",
          "2",
          "2",
          "1000",
          "Vmax＞ 3.75V",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit2",
        "fault_name": "voltage warning level 3 Single cell",
        "recovery_time_ms": "1000",
        "fault_level": "3",
        "fault_code": "3",
        "fault_setting_conditions": "Vmax＞ 3.78V Vmin＜2.4",
        "fault_recovery_conditions": "Vmax＜ 3.30V",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "voltage warning level 3 Single cell",
          "0x0400 Bit2",
          "3",
          "3",
          "1000",
          "Vmax＞ 3.78V Vmin＜2.4",
          "Vmax＜ 3.30V",
          "0%",
          "-"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit3",
        "fault_name": "under-voltage warning level 1 Single cell",
        "recovery_time_ms": "1000",
        "fault_level": "1",
        "fault_code": "4",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.4V （＜0℃） Vmin＜2.37",
        "fault_recovery_conditions": "Vmin>3.25V （≥0℃）",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 1 Single cell",
          "0x0400 Bit3",
          "1",
          "4",
          "1000",
          "（≥0℃）|| V min＜2.4V （＜0℃） Vmin＜2.37",
          "Vmin>3.25V （≥0℃）",
          "-",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit4",
        "fault_name": "under-voltage warning level 2 Single cell",
        "recovery_time_ms": "1000",
        "fault_level": "2",
        "fault_code": "5",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.37V （＜0℃） Vmin＜2.34",
        "fault_recovery_conditions": "Vmin>3.25V （≥0℃）",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 2 Single cell",
          "0x0400 Bit4",
          "2",
          "5",
          "1000",
          "（≥0℃）|| V min＜2.37V （＜0℃） Vmin＜2.34",
          "Vmin>3.25V （≥0℃）",
          "-",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit5",
        "fault_name": "under-voltage warning level 3 Single cell",
        "recovery_time_ms": "/",
        "fault_level": "3",
        "fault_code": "6",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.34V （＜0℃）",
        "fault_recovery_conditions": "Vmin>3.25V （≥0℃） Clear",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 3 Single cell",
          "0x0400 Bit5",
          "3",
          "6",
          "/",
          "（≥0℃）|| V min＜2.34V （＜0℃）",
          "Vmin>3.25V （≥0℃） Clear",
          "-",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit6",
        "fault_name": "extreme over- voltage fault Single cell",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "7",
        "fault_setting_conditions": "Umax＞ 3.81V Vmin＜2.32",
        "fault_recovery_conditions": "Command (255) Clear",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "extreme over- voltage fault Single cell",
          "0x0400 Bit6",
          "4",
          "7",
          "/",
          "Umax＞ 3.81V Vmin＜2.32",
          "Command (255) Clear",
          "0%",
          "-"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit7",
        "fault_name": "extreme under- voltage fault Single rack",
        "recovery_time_ms": "1000",
        "fault_level": "4",
        "fault_code": "8",
        "fault_setting_conditions": "（≥0℃）|| V min＜2.32V （＜0℃） Vbat (inner high voltage sampling)",
        "fault_recovery_conditions": "Command (255)",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "extreme under- voltage fault Single rack",
          "0x0400 Bit7",
          "4",
          "8",
          "1000",
          "（≥0℃）|| V min＜2.32V （＜0℃） Vbat (inner high voltage sampling)",
          "Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit8",
        "fault_name": "over-voltage warning level 1 Single rack",
        "recovery_time_ms": "1000",
        "fault_level": "1",
        "fault_code": "9",
        "fault_setting_conditions": "||total sum of cell voltages > 3.7V*N Vbat (inner high voltage sampling)",
        "fault_recovery_conditions": "Vbat＜ 3.65V*N-5",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "over-voltage warning level 1 Single rack",
          "0x0400 Bit8",
          "1",
          "9",
          "1000",
          "||total sum of cell voltages > 3.7V*N Vbat (inner high voltage sampling)",
          "Vbat＜ 3.65V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit9",
        "fault_name": "over-voltage warning level 2 Single rack",
        "recovery_time_ms": "1000",
        "fault_level": "2",
        "fault_code": "10",
        "fault_setting_conditions": "||total sum of cell voltages > 3.8V*N Vbat (inner",
        "fault_recovery_conditions": "Vbat＜ 3.75V*N-5",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "over-voltage warning level 2 Single rack",
          "0x0400 Bit9",
          "2",
          "10",
          "1000",
          "||total sum of cell voltages > 3.8V*N Vbat (inner",
          "Vbat＜ 3.75V*N-5",
          "0%",
          "-"
        ]
      },
      {
        "page": 45,
        "register_address": "0x0400",
        "bit": "Bit10",
        "fault_name": "under-voltage warning level 1",
        "recovery_time_ms": "",
        "fault_level": "1",
        "fault_code": "11",
        "fault_setting_conditions": "high voltage sampling) ||total sum of",
        "fault_recovery_conditions": "Vbat＞ 2.8V*N+5",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "under-voltage warning level 1",
          "0x0400 Bit10",
          "1",
          "11",
          "",
          "high voltage sampling) ||total sum of",
          "Vbat＞ 2.8V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0400",
        "bit": "Bit11",
        "fault_name": "under-voltage warning level 2 Big voltage",
        "recovery_time_ms": "sampling) ||total sum of cell voltages <2.4V*N When (either value of Vmax/Vmin is in between",
        "fault_level": "2",
        "fault_code": "12 1000",
        "fault_setting_conditions": "Vbat＞ 2.6V*N+5",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "under-voltage warning level 2 Big voltage",
          "0x0400 Bit11",
          "2",
          "12 1000",
          "sampling) ||total sum of cell voltages <2.4V*N When (either value of Vmax/Vmin is in between",
          "Vbat＞ 2.6V*N+5",
          "-",
          "0%"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0400",
        "bit": "Bit12",
        "fault_name": "difference between cells warning",
        "recovery_time_ms": "(3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V CSC didn't collect all the data points; CAN communicati on is lost; the maximum,",
        "fault_level": "1",
        "fault_code": "13 /",
        "fault_setting_conditions": "⊿V＜0.45V Clear",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "difference between cells warning",
          "0x0400 Bit12",
          "1",
          "13 /",
          "(3.2-3.35V)) or (Vmax > 3.35V and Vmin < 3.2V), and ⊿ V > 0.5V CSC didn't collect all the data points; CAN communicati on is lost; the maximum,",
          "⊿V＜0.45V Clear",
          "-",
          "-"
        ]
      },
      {
        "page": 46,
        "register_address": "0x0400",
        "bit": "Bit13",
        "fault_name": "Invalid cell voltage fault",
        "recovery_time_ms": "minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
        "fault_level": "4",
        "fault_code": "14",
        "fault_setting_conditions": "Command (255)",
        "fault_recovery_conditions": "0%",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Invalid cell voltage fault",
          "0x0400 Bit13",
          "4",
          "14",
          "minimum and average voltages sent by CSC exist invalid number; the detailed voltage exists invalid number",
          "Command (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0401",
        "bit": "Bit0",
        "fault_name": "discharge Bit0 warning",
        "recovery_time_ms": "current＞0 lasting 30min Vmin＜ 2.65V",
        "fault_level": "17",
        "fault_code": "/",
        "fault_setting_conditions": "Vmin ＞2.9V Clear",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "",
        "raw_columns": [
          "discharge Bit0 warning",
          "0x0401 2",
          "17",
          "/",
          "current＞0 lasting 30min Vmin＜ 2.65V",
          "Vmin ＞2.9V Clear",
          "-",
          "-"
        ]
      },
      {
        "page": 47,
        "register_address": "0x0401",
        "bit": "Bit1",
        "fault_name": "Low SOC over discharge fault Bit1",
        "recovery_time_ms": "&&Discharge current＞0 lasting 30min",
        "fault_level": "18",
        "fault_code": "",
        "fault_setting_conditions": "Command (255)",
        "fault_recovery_conditions": "-",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "",
        "raw_columns": [
          "Low SOC over discharge fault Bit1",
          "0x0401 4",
          "18",
          "",
          "&&Discharge current＞0 lasting 30min",
          "Command (255)",
          "-",
          "0%"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0401",
        "bit": "Bit7",
        "fault_name": "current warning level 2 Charge over-",
        "recovery_time_ms": "5000",
        "fault_level": "2",
        "fault_code": "24",
        "fault_setting_conditions": "alarm lasting 20s (configurable ) I1>max(I0*1 25%,10A) or",
        "fault_recovery_conditions": "actual current; I0:BMS limit current) I1≤I0 ( I1: subsystem",
        "charging_power_limitation": "I0*92%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "current warning level 2 Charge over-",
          "0x0401 Bit7",
          "2",
          "24",
          "5000",
          "alarm lasting 20s (configurable ) I1>max(I0*1 25%,10A) or",
          "actual current; I0:BMS limit current) I1≤I0 ( I1: subsystem",
          "I0*92%",
          "-"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0401",
        "bit": "Bit8",
        "fault_name": "current warning level 3 Charge over-",
        "recovery_time_ms": "/",
        "fault_level": "3",
        "fault_code": "25",
        "fault_setting_conditions": "2-level alarm lasting 20s (configurable ) I1>max(I0*1 35%,10A) or 3 levels of",
        "fault_recovery_conditions": "actual current; I0:BMS limit current)",
        "charging_power_limitation": "I0*87%",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "current warning level 3 Charge over-",
          "0x0401 Bit8",
          "3",
          "25",
          "/",
          "2-level alarm lasting 20s (configurable ) I1>max(I0*1 35%,10A) or 3 levels of",
          "actual current; I0:BMS limit current)",
          "I0*87%",
          "-"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0401",
        "bit": "Bit9",
        "fault_name": "current fault level 4",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "26",
        "fault_setting_conditions": "alarms lasting 10s (configurable )",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "current fault level 4",
          "0x0401 Bit9",
          "4",
          "26",
          "/",
          "alarms lasting 10s (configurable )",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0401",
        "bit": "Bit10",
        "fault_name": "Current sensor failed fault Single cell over-",
        "recovery_time_ms": "3000",
        "fault_level": "4",
        "fault_code": "27",
        "fault_setting_conditions": "Current sensor fault",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Current sensor failed fault Single cell over-",
          "0x0401 Bit10",
          "4",
          "27",
          "3000",
          "Current sensor fault",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0401",
        "bit": "Bit14",
        "fault_name": "temperature warning level 1 Single cell over-",
        "recovery_time_ms": "3000",
        "fault_level": "1",
        "fault_code": "31",
        "fault_setting_conditions": "Tmax＞50℃",
        "fault_recovery_conditions": "Tmax<48℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "temperature warning level 1 Single cell over-",
          "0x0401 Bit14",
          "1",
          "31",
          "3000",
          "Tmax＞50℃",
          "Tmax<48℃",
          "-",
          "-"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0401",
        "bit": "Bit15",
        "fault_name": "temperature warning level 2 Single cell over-",
        "recovery_time_ms": "/",
        "fault_level": "2",
        "fault_code": "32",
        "fault_setting_conditions": "Tmax＞55℃",
        "fault_recovery_conditions": "Tmax<53℃",
        "charging_power_limitation": "50%",
        "discharge_power_limitation": "50%",
        "raw_columns": [
          "temperature warning level 2 Single cell over-",
          "0x0401 Bit15",
          "2",
          "32",
          "/",
          "Tmax＞55℃",
          "Tmax<53℃",
          "50%",
          "50%"
        ]
      },
      {
        "page": 48,
        "register_address": "0x0402",
        "bit": "Bit1",
        "fault_name": "temperature fault level 4",
        "recovery_time_ms": "",
        "fault_level": "4",
        "fault_code": "34",
        "fault_setting_conditions": "Tmax＞57℃",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "temperature fault level 4",
          "0x0402 Bit1",
          "4",
          "34",
          "",
          "Tmax＞57℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit6",
        "fault_name": "difference between cells warning level 2 Big temperature",
        "recovery_time_ms": "3000",
        "fault_level": "2",
        "fault_code": "39",
        "fault_setting_conditions": "⊿T＞20℃",
        "fault_recovery_conditions": "⊿T＜15℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between cells warning level 2 Big temperature",
          "0x0402 Bit6",
          "2",
          "39",
          "3000",
          "⊿T＞20℃",
          "⊿T＜15℃",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit7",
        "fault_name": "difference between cells warning level 3 SBMU main control box",
        "recovery_time_ms": "5000",
        "fault_level": "3",
        "fault_code": "40",
        "fault_setting_conditions": "⊿T＞25℃",
        "fault_recovery_conditions": "⊿T＜20℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between cells warning level 3 SBMU main control box",
          "0x0402 Bit7",
          "3",
          "40",
          "5000",
          "⊿T＞25℃",
          "⊿T＜20℃",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit8",
        "fault_name": "over- temperature warning level 1 SBMU main control box",
        "recovery_time_ms": "5000",
        "fault_level": "1",
        "fault_code": "41",
        "fault_setting_conditions": "Tmax＞65℃",
        "fault_recovery_conditions": "Tmax＜60℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "over- temperature warning level 1 SBMU main control box",
          "0x0402 Bit8",
          "1",
          "41",
          "5000",
          "Tmax＞65℃",
          "Tmax＜60℃",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit9",
        "fault_name": "over- temperature warning level 2 SBMU main control box",
        "recovery_time_ms": "5000",
        "fault_level": "2",
        "fault_code": "42",
        "fault_setting_conditions": "Tmax＞75℃",
        "fault_recovery_conditions": "Tmax＜70℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "over- temperature warning level 2 SBMU main control box",
          "0x0402 Bit9",
          "2",
          "42",
          "5000",
          "Tmax＞75℃",
          "Tmax＜70℃",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit10",
        "fault_name": "over- temperature warning level 3 SBMU main control box",
        "recovery_time_ms": "/",
        "fault_level": "3",
        "fault_code": "43",
        "fault_setting_conditions": "Tmax＞85℃",
        "fault_recovery_conditions": "Tmax＜80℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "over- temperature warning level 3 SBMU main control box",
          "0x0402 Bit10",
          "3",
          "43",
          "/",
          "Tmax＞85℃",
          "Tmax＜80℃",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit11",
        "fault_name": "over- temperature warning level 4 SBMU main control box",
        "recovery_time_ms": "3000",
        "fault_level": "4",
        "fault_code": "44",
        "fault_setting_conditions": "Tmax＞90℃",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "over- temperature warning level 4 SBMU main control box",
          "0x0402 Bit11",
          "4",
          "44",
          "3000",
          "Tmax＞90℃",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit12",
        "fault_name": "under- temperature warning level 1 SBMU main control box",
        "recovery_time_ms": "3000",
        "fault_level": "1",
        "fault_code": "45",
        "fault_setting_conditions": "Tmin＜-30℃",
        "fault_recovery_conditions": "Tmin＞-25℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "under- temperature warning level 1 SBMU main control box",
          "0x0402 Bit12",
          "1",
          "45",
          "3000",
          "Tmin＜-30℃",
          "Tmin＞-25℃",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit14",
        "fault_name": "under- temperature warning level 3 Single",
        "recovery_time_ms": "/",
        "fault_level": "2",
        "fault_code": "47",
        "fault_setting_conditions": "Tmin＜-40℃ Any of the cell",
        "fault_recovery_conditions": "Tmin＞-35℃",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "under- temperature warning level 3 Single",
          "0x0402 Bit14",
          "2",
          "47",
          "/",
          "Tmin＜-40℃ Any of the cell",
          "Tmin＞-35℃",
          "-",
          "-"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0402",
        "bit": "Bit15",
        "fault_name": "temperature sampling abnormal fault",
        "recovery_time_ms": "",
        "fault_level": "4",
        "fault_code": "48",
        "fault_setting_conditions": "temperature sampling is invalid",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "temperature sampling abnormal fault",
          "0x0402 Bit15",
          "4",
          "48",
          "",
          "temperature sampling is invalid",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 49,
        "register_address": "0x0403",
        "bit": "Bit0",
        "fault_name": "Multiple temperature",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "49",
        "fault_setting_conditions": "≥2 cells temperature",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Multiple temperature",
          "0x0403 Bit0",
          "4",
          "49",
          "/",
          "≥2 cells temperature",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0404",
        "bit": "Bit9",
        "fault_name": "supply abnormal fault SBMU 24V",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "74",
        "fault_setting_conditions": "18V||＞30V|| invalid sampling voltage value power supply voltage＜",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "supply abnormal fault SBMU 24V",
          "0x0404 Bit9",
          "4",
          "74",
          "/",
          "18V||＞30V|| invalid sampling voltage value power supply voltage＜",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0404",
        "bit": "Bit10",
        "fault_name": "power supply abnormal fault",
        "recovery_time_ms": "",
        "fault_level": "4",
        "fault_code": "75",
        "fault_setting_conditions": "18V||＞30V|| invalid sampling voltage value",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "power supply abnormal fault",
          "0x0404 Bit10",
          "4",
          "75",
          "",
          "18V||＞30V|| invalid sampling voltage value",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0404",
        "bit": "Bit14",
        "fault_name": "MSD fault",
        "recovery_time_ms": "/ /",
        "fault_level": "4",
        "fault_code": "79",
        "fault_setting_conditions": "MSD dry contact open Rack fuse",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "MSD fault",
          "0x0404 Bit14",
          "4",
          "79",
          "/ /",
          "MSD dry contact open Rack fuse",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0404",
        "bit": "Bit15",
        "fault_name": "Rack fuse fault",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "80",
        "fault_setting_conditions": "dry contact open Rack isolate",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Rack fuse fault",
          "0x0404 Bit15",
          "4",
          "80",
          "/",
          "dry contact open Rack isolate",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0405",
        "bit": "Bit0",
        "fault_name": "Rack isolate switch fault Main positive",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "81",
        "fault_setting_conditions": "switch dry contact open unclosed main positive",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Rack isolate switch fault Main positive",
          "0x0405 Bit0",
          "4",
          "81",
          "/",
          "switch dry contact open unclosed main positive",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0405",
        "bit": "Bit1",
        "fault_name": "relay sticking fault Main negative",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "82",
        "fault_setting_conditions": "contactor feedback contactor stick unclosed negative and positive",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "relay sticking fault Main negative",
          "0x0405 Bit1",
          "4",
          "82",
          "/",
          "contactor feedback contactor stick unclosed negative and positive",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0405",
        "bit": "Bit2",
        "fault_name": "relay sticking fault Both main positive relay",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "83",
        "fault_setting_conditions": "contactor feedback contactor stick unclosed main positive and negative",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "relay sticking fault Both main positive relay",
          "0x0405 Bit2",
          "4",
          "83",
          "/",
          "contactor feedback contactor stick unclosed main positive and negative",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 50,
        "register_address": "0x0405",
        "bit": "Bit3",
        "fault_name": "and main negative relay sticking fault",
        "recovery_time_ms": "",
        "fault_level": "6",
        "fault_code": "84",
        "fault_setting_conditions": "contactor feedback contactors stick",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "and main negative relay sticking fault",
          "0x0405 Bit3",
          "6",
          "84",
          "",
          "contactor feedback contactors stick",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0405",
        "bit": "Bit4",
        "fault_name": "relay open circuit fault",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "85",
        "fault_setting_conditions": "contactor, the feedback loop indicates that the contactor still open. After sending the close command to the main negative",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "relay open circuit fault",
          "0x0405 Bit4",
          "4",
          "85",
          "/",
          "contactor, the feedback loop indicates that the contactor still open. After sending the close command to the main negative",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0405",
        "bit": "Bit5",
        "fault_name": "Main negative open circuit fault Battery rack",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "86",
        "fault_setting_conditions": "contactor, the feedback loop indicates that the contactor is still open. Battery rack",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main negative open circuit fault Battery rack",
          "0x0405 Bit5",
          "4",
          "86",
          "/",
          "contactor, the feedback loop indicates that the contactor is still open. Battery rack",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0405",
        "bit": "Bit6",
        "fault_name": "door (travel switch) fault",
        "recovery_time_ms": "2000",
        "fault_level": "6",
        "fault_code": "87",
        "fault_setting_conditions": "door (travel switch) dry contact open Main control",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "door (travel switch) fault",
          "0x0405 Bit6",
          "6",
          "87",
          "2000",
          "door (travel switch) dry contact open Main control",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0405",
        "bit": "Bit7",
        "fault_name": "Main control box fan fault Inner",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "88",
        "fault_setting_conditions": "box fan dry contact open SBMU lost",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Main control box fan fault Inner",
          "0x0405 Bit7",
          "4",
          "88",
          "/",
          "box fan dry contact open SBMU lost",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0406",
        "bit": "Bit5",
        "fault_name": "communication fault (CCAN) Inner",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "102",
        "fault_setting_conditions": "all CCAN data",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication fault (CCAN) Inner",
          "0x0406 Bit5",
          "4",
          "102",
          "/",
          "all CCAN data",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0406",
        "bit": "Bit6",
        "fault_name": "communication fault (SCAN) Inner",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "103",
        "fault_setting_conditions": "SBMU lost SCAN data SBMU lost",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication fault (SCAN) Inner",
          "0x0406 Bit6",
          "4",
          "103",
          "/",
          "SBMU lost SCAN data SBMU lost",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0406",
        "bit": "Bit7",
        "fault_name": "communication fault (MCAN)",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "104",
        "fault_setting_conditions": "MBMU MCAN data Cell balance",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "communication fault (MCAN)",
          "0x0406 Bit7",
          "4",
          "104",
          "/",
          "MBMU MCAN data Cell balance",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0406",
        "bit": "Bit11",
        "fault_name": "Balancing circuit fault",
        "recovery_time_ms": "",
        "fault_level": "4",
        "fault_code": "108",
        "fault_setting_conditions": "circuit short fault set",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Balancing circuit fault",
          "0x0406 Bit11",
          "4",
          "108",
          "",
          "circuit short fault set",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 51,
        "register_address": "0x0406",
        "bit": "Bit13",
        "fault_name": "SOC low warning level 1",
        "recovery_time_ms": "3000",
        "fault_level": "1",
        "fault_code": "110",
        "fault_setting_conditions": "SOC＜10%",
        "fault_recovery_conditions": "SOC＞15%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SOC low warning level 1",
          "0x0406 Bit13",
          "1",
          "110",
          "3000",
          "SOC＜10%",
          "SOC＞15%",
          "-",
          "-"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0406",
        "bit": "Bit14",
        "fault_name": "SOC low warning level 2",
        "recovery_time_ms": "3000 /",
        "fault_level": "2",
        "fault_code": "111",
        "fault_setting_conditions": "SOC＜5% Rack internal voltage < 100V before contactor closing or The total current is greater than (number of",
        "fault_recovery_conditions": "SOC＞15%",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "SOC low warning level 2",
          "0x0406 Bit14",
          "2",
          "111",
          "3000 /",
          "SOC＜5% Rack internal voltage < 100V before contactor closing or The total current is greater than (number of",
          "SOC＞15%",
          "-",
          "-"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0406",
        "bit": "Bit15",
        "fault_name": "HV circuit open circuit fault",
        "recovery_time_ms": "/",
        "fault_level": "4",
        "fault_code": "112",
        "fault_setting_conditions": "high-voltage lines * 30A) && the current of a single rack is less than 10A && the main contactor is closed Pre-charge twice at a time. Pre-",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "HV circuit open circuit fault",
          "0x0406 Bit15",
          "4",
          "112",
          "/",
          "high-voltage lines * 30A) && the current of a single rack is less than 10A && the main contactor is closed Pre-charge twice at a time. Pre-",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0407",
        "bit": "Bit3",
        "fault_name": "Pre-charging failed twice fault HV+&HV-",
        "recovery_time_ms": "/",
        "fault_level": "5",
        "fault_code": "116",
        "fault_setting_conditions": "charging contactor voltage > 10V after closing HV+&HV-",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "Pre-charging failed twice fault HV+&HV-",
          "0x0407 Bit3",
          "5",
          "116",
          "/",
          "charging contactor voltage > 10V after closing HV+&HV-",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0407",
        "bit": "Bit9",
        "fault_name": "reversed connection fault Thermal",
        "recovery_time_ms": "/",
        "fault_level": "7",
        "fault_code": "122",
        "fault_setting_conditions": "reversed connection fault Thermal",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "reversed connection fault Thermal",
          "0x0407 Bit9",
          "7",
          "122",
          "/",
          "reversed connection fault Thermal",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0408",
        "bit": "Bit0",
        "fault_name": "runaway caused fire fault HV circuit",
        "recovery_time_ms": "/",
        "fault_level": "7",
        "fault_code": "129",
        "fault_setting_conditions": "runaway fire fault set Total current ＞(HV online number * 30 A) && Single",
        "fault_recovery_conditions": "Command Clear (255)",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "runaway caused fire fault HV circuit",
          "0x0408 Bit0",
          "7",
          "129",
          "/",
          "runaway fire fault set Total current ＞(HV online number * 30 A) && Single",
          "Command Clear (255)",
          "0%",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0408",
        "bit": "Bit5",
        "fault_name": "(Fuse)open circuit fault Big temperature",
        "recovery_time_ms": "10000",
        "fault_level": "4",
        "fault_code": "134",
        "fault_setting_conditions": "rack current ＜ 10 A && Main contactor closed All of the following",
        "fault_recovery_conditions": "Command Clear (255) (The rack average",
        "charging_power_limitation": "0%",
        "discharge_power_limitation": "0%",
        "raw_columns": [
          "(Fuse)open circuit fault Big temperature",
          "0x0408 Bit5",
          "4",
          "134",
          "10000",
          "rack current ＜ 10 A && Main contactor closed All of the following",
          "Command Clear (255) (The rack average",
          "0%",
          "0%"
        ]
      },
      {
        "page": 52,
        "register_address": "0x0409",
        "bit": "Bit8",
        "fault_name": "difference between racks",
        "recovery_time_ms": "",
        "fault_level": "3",
        "fault_code": "153",
        "fault_setting_conditions": "conditions should be met at the",
        "fault_recovery_conditions": "temperature - system minimum",
        "charging_power_limitation": "-",
        "discharge_power_limitation": "-",
        "raw_columns": [
          "difference between racks",
          "0x0409 Bit8",
          "3",
          "153",
          "",
          "conditions should be met at the",
          "temperature - system minimum",
          "-",
          "-"
        ]
      }
    ]
  },
  "section_counts": {
    "bmu_register_address": 5,
    "ems_control_messages": 19,
    "mbmu_warning_messages": 2,
    "mbmu_status_messages": 9,
    "mbmu_summary_messages": 118,
    "sbmu_warning_messages": 1,
    "sbmu_status_messages": 7,
    "sbmu_summary_messages": 58,
    "sbmu_detail_messages": 8,
    "appendix_i_sbmu_diagnosed_bits": 63,
    "appendix_ii_mbmu_diagnosed_bits": 33,
    "appendix_iii_sbmu_warning_fault_bits": 57
  }
}
